 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Sludge Pit Level
Low Low Alarm
]]>
</Description>
<Data Format="L5K">
<![CDATA[[1326215,5.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[-1610415411,5000
		,5000]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="LALL_241" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[RAS/ Scum Pit Level Low Low Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1457287,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[-1610415227,2000
		,2000]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="1"/>
</Structure>
</Data>
</Tag>
<Tag Name="LALL_247" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Chlorine Contact Chamber Dewatering Pumps Level Low Low Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="LAL_201B" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Washwater Storage Basin No. 1 Low Level Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,5.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[1650918,5000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="LAL_202B" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Washwater Storage Basin No. 2 Low Level Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,5.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[1622077,5000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="LAL_239" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Dewatering Pit Level Low Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1457287,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[-1610415892,2000
		,2000]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="1"/>
</Structure>
</Data>
</Tag>
<Tag Name="LAL_240" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Sludge Pit Level
Low Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1457287,5.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[-1610415779,5000
		,5000]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="1"/>
</Structure>
</Data>
</Tag>
<Tag Name="LAL_241" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[RAS/ Scum Pit Level Low Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1457287,5.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[-1610415788,5000
		,5000]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="1"/>
</Structure>
</Data>
</Tag>
<Tag Name="LAL_242B" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Sludge Pit Level Low Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="LAL_243B" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Dewatering Pit Level Low Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,5.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[4027523,5000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="LAL_244B" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[RAS/ Scum Pit Level Low Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,5.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,5000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="LAL_249B" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Effluent Water System Water Low Alarm
]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="LCHH_M207" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="LCHH_M208" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="LCH_M207" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="LCH_M208" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="LCL_M207" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="LCL_M208" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="LIT_239" TagType="Base" DataType="AnalogProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Dewatering Pit Level
]]>
</Description>
<Data Format="L5K">
<![CDATA[[28679,0.00000000e+000,-3.75000000e+001,4.00000000e+003,2.00000000e+004,0.00000000e+000
		,1.50000000e+002,1.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000,9.00000000e+001
		,8.00000000e+001,2.00000000e+001,1.00000000e+001,2.50000000e-002,0.00000000e+000,9.37500037e-003
		,1.00000000e+001,2.00000000e+001,8.00000000e+001,9.00000000e+001,3.80000000e+003,4.20000000e+003
		,1.90000000e+004,2.10000000e+004,3.90000000e+003,2.05000000e+004]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AnalogProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Input" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Value" DataType="REAL" Radix="Float" Value="-37.5"/>
<DataValueMember Name="MinRaw" DataType="REAL" Radix="Float" Value="4000.0"/>
<DataValueMember Name="MaxRaw" DataType="REAL" Radix="Float" Value="20000.0"/>
<DataValueMember Name="MinEU" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaxEU" DataType="REAL" Radix="Float" Value="150.0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="HH_Deadband" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="H_Deadband" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="L_Deadband" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="LL_Deadband" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="HH_Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="H_Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="L_Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LL_Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HHSP" DataType="REAL" Radix="Float" Value="90.0"/>
<DataValueMember Name="HSP" DataType="REAL" Radix="Float" Value="80.0"/>
<DataValueMember Name="LSP" DataType="REAL" Radix="Float" Value="20.0"/>
<DataValueMember Name="LLSP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="OutOfRange_Percent" DataType="REAL" Radix="Float" Value="0.025"/>
<DataValueMember Name="ReverseMaxMinEU" DataType="BOOL" Value="0"/>
<DataValueMember Name="OffsetEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OffsetSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HHStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="HStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="LStatus" DataType="BOOL" Value="1"/>
<DataValueMember Name="LLStatus" DataType="BOOL" Value="1"/>
<DataValueMember Name="ChannelFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="CalibrateHighCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="CalibrateLowCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="CalibrateHighReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="CalibrateLowReady" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="LIT_239_FAULT" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Dewatering Pit Level Transmitter Fault]]>
</Description>
<Data Format="L5K">
<![CDATA[[1457287,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[-1610415774,2000
		,2000]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="1"/>
</Structure>
</Data>
</Tag>
<Tag Name="LIT_240" TagType="Base" DataType="AnalogProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Sludge Pit Level
]]>
</Description>
<Data Format="L5K">
<![CDATA[[28679,0.00000000e+000,-3.75000000e+001,4.00000000e+003,2.00000000e+004,0.00000000e+000
		,1.50000000e+002,1.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000,9.00000000e+001
		,8.00000000e+001,5.00000000e+001,1.00000000e+001,2.50000000e-002,0.00000000e+000,9.37500037e-003
		,1.00000000e+001,5.00000000e+001,8.00000000e+001,9.00000000e+001,3.80000000e+003,4.20000000e+003
		,1.90000000e+004,2.10000000e+004,3.90000000e+003,2.05000000e+004]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AnalogProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Input" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Value" DataType="REAL" Radix="Float" Value="-37.5"/>
<DataValueMember Name="MinRaw" DataType="REAL" Radix="Float" Value="4000.0"/>
<DataValueMember Name="MaxRaw" DataType="REAL" Radix="Float" Value="20000.0"/>
<DataValueMember Name="MinEU" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaxEU" DataType="REAL" Radix="Float" Value="150.0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="HH_Deadband" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="H_Deadband" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="L_Deadband" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="LL_Deadband" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="HH_Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="H_Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="L_Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LL_Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HHSP" DataType="REAL" Radix="Float" Value="90.0"/>
<DataValueMember Name="HSP" DataType="REAL" Radix="Float" Value="80.0"/>
<DataValueMember Name="LSP" DataType="REAL" Radix="Float" Value="50.0"/>
<DataValueMember Name="LLSP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="OutOfRange_Percent" DataType="REAL" Radix="Float" Value="0.025"/>
<DataValueMember Name="ReverseMaxMinEU" DataType="BOOL" Value="0"/>
<DataValueMember Name="OffsetEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OffsetSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HHStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="HStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="LStatus" DataType="BOOL" Value="1"/>
<DataValueMember Name="LLStatus" DataType="BOOL" Value="1"/>
<DataValueMember Name="ChannelFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="CalibrateHighCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="CalibrateLowCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="CalibrateHighReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="CalibrateLowReady" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="LIT_240_FAULT" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Sludge Pit Level Transmitter Fault]]>
</Description>
<Data Format="L5K">
<![CDATA[[1457287,5.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[-1610415660,5000
		,5000]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="1"/>
</Structure>
</Data>
</Tag>
<Tag Name="LIT_241" TagType="Base" DataType="AnalogProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[RAS/Scum Pit Level
]]>
</Description>
<Data Format="L5K">
<![CDATA[[28679,0.00000000e+000,-3.75000000e+001,4.00000000e+003,2.00000000e+004,0.00000000e+000
		,1.50000000e+002,1.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000,9.00000000e+001
		,8.00000000e+001,2.00000000e+001,1.00000000e+001,2.50000000e-002,0.00000000e+000,9.37500037e-003
		,1.00000000e+001,2.00000000e+001,8.00000000e+001,9.00000000e+001,3.80000000e+003,4.20000000e+003
		,1.90000000e+004,2.10000000e+004,3.90000000e+003,2.05000000e+004]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AnalogProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Input" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Value" DataType="REAL" Radix="Float" Value="-37.5"/>
<DataValueMember Name="MinRaw" DataType="REAL" Radix="Float" Value="4000.0"/>
<DataValueMember Name="MaxRaw" DataType="REAL" Radix="Float" Value="20000.0"/>
<DataValueMember Name="MinEU" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaxEU" DataType="REAL" Radix="Float" Value="150.0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="HH_Deadband" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="H_Deadband" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="L_Deadband" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="LL_Deadband" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="HH_Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="H_Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="L_Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LL_Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HHSP" DataType="REAL" Radix="Float" Value="90.0"/>
<DataValueMember Name="HSP" DataType="REAL" Radix="Float" Value="80.0"/>
<DataValueMember Name="LSP" DataType="REAL" Radix="Float" Value="20.0"/>
<DataValueMember Name="LLSP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="OutOfRange_Percent" DataType="REAL" Radix="Float" Value="0.025"/>
<DataValueMember Name="ReverseMaxMinEU" DataType="BOOL" Value="0"/>
<DataValueMember Name="OffsetEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OffsetSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HHStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="HStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="LStatus" DataType="BOOL" Value="1"/>
<DataValueMember Name="LLStatus" DataType="BOOL" Value="1"/>
<DataValueMember Name="ChannelFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="CalibrateHighCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="CalibrateLowCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="CalibrateHighReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="CalibrateLowReady" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="LIT_241_FAULT" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[RAS/ Scum Pit Level Transmitter Fault]]>
</Description>
<Data Format="L5K">
<![CDATA[[1457287,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[-1610415524,2000
		,2000]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="1"/>
</Structure>
</Data>
</Tag>
<Tag Name="LIT_255" TagType="Base" DataType="AnalogProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Clarifier No. 1 Sludge Blanket Level
]]>
</Description>
<Data Format="L5K">
<![CDATA[[28679,0.00000000e+000,-3.75000000e+000,4.00000000e+003,2.00000000e+004,0.00000000e+000
		,1.50000000e+001,1.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.50000000e-002,0.00000000e+000,9.37499979e-004
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.80000000e+003,4.20000000e+003
		,1.90000000e+004,2.10000000e+004,3.90000000e+003,2.05000000e+004]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AnalogProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Input" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Value" DataType="REAL" Radix="Float" Value="-3.75"/>
<DataValueMember Name="MinRaw" DataType="REAL" Radix="Float" Value="4000.0"/>
<DataValueMember Name="MaxRaw" DataType="REAL" Radix="Float" Value="20000.0"/>
<DataValueMember Name="MinEU" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaxEU" DataType="REAL" Radix="Float" Value="15.0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="HH_Deadband" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="H_Deadband" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="L_Deadband" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="LL_Deadband" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="HH_Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="H_Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="L_Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LL_Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HHSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LLSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OutOfRange_Percent" DataType="REAL" Radix="Float" Value="0.025"/>
<DataValueMember Name="ReverseMaxMinEU" DataType="BOOL" Value="0"/>
<DataValueMember Name="OffsetEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OffsetSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HHStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="HStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="LStatus" DataType="BOOL" Value="1"/>
<DataValueMember Name="LLStatus" DataType="BOOL" Value="1"/>
<DataValueMember Name="ChannelFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="CalibrateHighCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="CalibrateLowCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="CalibrateHighReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="CalibrateLowReady" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="LIT_256" TagType="Base" DataType="AnalogProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Clarifier No. 2 Sludge Blanket Level
]]>
</Description>
<Data Format="L5K">
<![CDATA[[28679,0.00000000e+000,-3.75000000e+000,4.00000000e+003,2.00000000e+004,0.00000000e+000
		,1.50000000e+001,1.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.50000000e-002,0.00000000e+000,9.37499979e-004
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.80000000e+003,4.20000000e+003
		,1.90000000e+004,2.10000000e+004,3.90000000e+003,2.05000000e+004]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AnalogProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Input" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Value" DataType="REAL" Radix="Float" Value="-3.75"/>
<DataValueMember Name="MinRaw" DataType="REAL" Radix="Float" Value="4000.0"/>
<DataValueMember Name="MaxRaw" DataType="REAL" Radix="Float" Value="20000.0"/>
<DataValueMember Name="MinEU" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaxEU" DataType="REAL" Radix="Float" Value="15.0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="HH_Deadband" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="H_Deadband" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="L_Deadband" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="LL_Deadband" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="HH_Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="H_Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="L_Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LL_Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HHSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LLSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OutOfRange_Percent" DataType="REAL" Radix="Float" Value="0.025"/>
<DataValueMember Name="ReverseMaxMinEU" DataType="BOOL" Value="0"/>
<DataValueMember Name="OffsetEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OffsetSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HHStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="HStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="LStatus" DataType="BOOL" Value="1"/>
<DataValueMember Name="LLStatus" DataType="BOOL" Value="1"/>
<DataValueMember Name="ChannelFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="CalibrateHighCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="CalibrateLowCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="CalibrateHighReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="CalibrateLowReady" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="LocalDateTime" TagType="Base" DataType="DateTime" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Data Format="L5K">
<![CDATA[[2024,4,30,15,49,8,958699]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="DateTime">
<DataValueMember Name="Year" DataType="DINT" Radix="Decimal" Value="2024"/>
<DataValueMember Name="Month" DataType="DINT" Radix="Decimal" Value="4"/>
<DataValueMember Name="Day" DataType="DINT" Radix="Decimal" Value="30"/>
<DataValueMember Name="Hour" DataType="DINT" Radix="Decimal" Value="15"/>
<DataValueMember Name="Minute" DataType="DINT" Radix="Decimal" Value="49"/>
<DataValueMember Name="Second" DataType="DINT" Radix="Decimal" Value="8"/>
<DataValueMember Name="MicroSecond" DataType="DINT" Radix="Decimal" Value="958699"/>
</Structure>
</Data>
</Tag>
<Tag Name="LSH_203" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Retention Basin Level High (10' Below Overflow)
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="LSH_204" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Retention Basin Emergency Overflow (At Overflow)
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="LSH_242A" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Sludge Pit Level High]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="LSH_243A" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Dewatering Pit Level High
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="LSH_244A" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[RAS/ Scum Pit Level High
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="LSLL_247" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Chlorine Contact Chamber Dewatering Pumps Level Low Low]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="LSL_201B" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Washwater Storage Basin No. 1 Low Level
]]>
</Description>
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="LSL_202B" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Washwater Storage Basin No. 2 Low Level
]]>
</Description>
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="LSL_242B" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Sludge Pit Level Low]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="LSL_243B" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Dewatering Pit Level Low]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="LSL_244B" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[RAS/Scum Pit Level Low
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="LSL_249B" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Effluent Water System Water Low
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="M207H" TagType="Base" DataType="Motor" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Oxidation Ditch No. 1 Agitator High Speed]]>
</Description>
<Data Format="L5K">
<![CDATA[[131073,0,0,1.00000000e+001,1.00000000e+001,0.00000000e+000,0,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0,0.00000000e+000,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,10000,0],[0,10000,0],[2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0],[0,36000,0],[0,0,0,0,0,0,0],0,0,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Motor">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceResetCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="GaugeMinuteSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="GaugeHourSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FailToStart_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="FailToStop_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="1"/>
<DataValueMember Name="RuntimeOnly" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopped" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="StartTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StopTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsToday" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsMonth" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsMaintenance" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="TotalHoursToday" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalRunningHours" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMaintenance" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeRem" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeOver" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Data>
</Tag>
<Tag Name="M207L" TagType="Base" DataType="Motor" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Oxidation Ditch No. 1 Agitator Low Speed]]>
</Description>
<Data Format="L5K">
<![CDATA[[131073,0,0,1.00000000e+001,1.00000000e+001,0.00000000e+000,0,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0,0.00000000e+000,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,10000,0],[0,10000,0],[2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0],[0,36000,0],[0,0,0,0,0,0,0],0,0,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Motor">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceResetCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="GaugeMinuteSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="GaugeHourSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FailToStart_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="FailToStop_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="1"/>
<DataValueMember Name="RuntimeOnly" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopped" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="StartTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StopTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsToday" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsMonth" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsMaintenance" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="TotalHoursToday" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalRunningHours" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMaintenance" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeRem" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeOver" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Data>
</Tag>
<Tag Name="M207_OperMode" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[M207 Operations Mode
(1 = Timer, 0 = PID)]]>
</Description>
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="M207_PIDReq" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[M207 HMI Command from Operator to request PID Mode]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="M207_StartHighReq" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Oxidation Ditch No. 1 Start High Request]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="M207_StartLowReq" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Oxidation Ditch No. 1 Start Low Request]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="M207_StopReq" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Oxidation Ditch No. 1 Stop Request]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="M207_TimerReq" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[M207 HMI Command from Operator to request Timer Mode]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="M208H" TagType="Base" DataType="Motor" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Oxidation Ditch No. 2 Agitator High Speed]]>
</Description>
<Data Format="L5K">
<![CDATA[[131073,0,0,1.00000000e+001,1.00000000e+001,0.00000000e+000,0,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0,0.00000000e+000,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,10000,0],[0,10000,0],[2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0],[0,36000,0],[0,0,0,0,0,0,0],0,0,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Motor">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceResetCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="GaugeMinuteSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="GaugeHourSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FailToStart_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="FailToStop_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="1"/>
<DataValueMember Name="RuntimeOnly" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopped" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="StartTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StopTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsToday" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsMonth" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsMaintenance" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="TotalHoursToday" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalRunningHours" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMaintenance" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeRem" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeOver" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Data>
</Tag>
<Tag Name="M208L" TagType="Base" DataType="Motor" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Oxidation Ditch No. 2 Agitator Low Speed]]>
</Description>
<Data Format="L5K">
<![CDATA[[131073,0,0,1.00000000e+001,1.00000000e+001,0.00000000e+000,0,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0,0.00000000e+000,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,10000,0],[0,10000,0],[2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0],[0,36000,0],[0,0,0,0,0,0,0],0,0,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Motor">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceResetCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="GaugeMinuteSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="GaugeHourSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FailToStart_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="FailToStop_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="1"/>
<DataValueMember Name="RuntimeOnly" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopped" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="StartTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StopTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsToday" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsMonth" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsMaintenance" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="TotalHoursToday" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalRunningHours" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMaintenance" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeRem" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeOver" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Data>
</Tag>
<Tag Name="M208_OperMode" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[M208 Operations Mode
(1 = Timer, 0 = PID)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="M208_PIDReq" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[M208 HMI Command from Operator to request PID Mode]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="M208_StartHighReq" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Oxidation Ditch No. 2 Agitator Start High Request]]>
</Description>
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="M208_StartLowReq" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Oxidation Ditch No. 2 Agitator Start Low Request]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="M208_StopReq" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Oxidation Ditch No. 2 Agitator Stop Request]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="M208_TimerReq" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[M208 HMI Command from Operator to request Timer Mode]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="M230" TagType="Base" DataType="Motor" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Clarifier No. 1 Scraper]]>
</Description>
<Data Format="L5K">
<![CDATA[[545653123,0,0,1.00000000e+001,1.00000000e+001,0.00000000e+000,2,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0,0.00000000e+000,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,10000,0],[0,10000,0],[2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0],[0,36000,0],[2024,4,30,15,49,7,850337],0,0,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Motor">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceResetCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="GaugeMinuteSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="GaugeHourSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FailToStart_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="FailToStop_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="1"/>
<DataValueMember Name="RuntimeOnly" DataType="BOOL" Value="1"/>
<DataValueMember Name="MaintenanceSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopped" DataType="BOOL" Value="1"/>
<DataValueMember Name="FailToStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="StartTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StopTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsToday" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsMonth" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsMaintenance" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="TotalHoursToday" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalRunningHours" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMaintenance" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeRem" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeOver" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Data>
</Tag>
<Tag Name="M231" TagType="Base" DataType="Motor" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Clarifier No. 2 Scraper]]>
</Description>
<Data Format="L5K">
<![CDATA[[545653123,0,0,1.00000000e+001,1.00000000e+001,0.00000000e+000,2,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0,0.00000000e+000,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,10000,0],[0,10000,0],[2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0],[0,36000,0],[2024,4,30,15,49,7,846321],0,0,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Motor">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceResetCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="GaugeMinuteSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="GaugeHourSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FailToStart_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="FailToStop_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="1"/>
<DataValueMember Name="RuntimeOnly" DataType="BOOL" Value="1"/>
<DataValueMember Name="MaintenanceSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopped" DataType="BOOL" Value="1"/>
<DataValueMember Name="FailToStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="StartTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StopTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsToday" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsMonth" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsMaintenance" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="TotalHoursToday" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalRunningHours" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMaintenance" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeRem" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeOver" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Data>
</Tag>
<Tag Name="M252" TagType="Base" DataType="Motor" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Effluent Air Compressor]]>
</Description>
<Data Format="L5K">
<![CDATA[[545653123,0,0,1.00000000e+001,1.00000000e+001,0.00000000e+000,2,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0,0.00000000e+000,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,10000,0],[0,10000,0],[2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0],[0,36000,0],[2024,4,30,15,49,8,11177],0,0,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Motor">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceResetCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="GaugeMinuteSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="GaugeHourSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FailToStart_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="FailToStop_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="1"/>
<DataValueMember Name="RuntimeOnly" DataType="BOOL" Value="1"/>
<DataValueMember Name="MaintenanceSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopped" DataType="BOOL" Value="1"/>
<DataValueMember Name="FailToStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="StartTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StopTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsToday" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsMonth" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsMaintenance" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="TotalHoursToday" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalRunningHours" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMaintenance" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeRem" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeOver" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Data>
</Tag>
<Tag Name="ONS" TagType="Base" DataType="BOOL" Dimensions="32" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Oneshots]]>
</Description>
<Data Format="L5K">
<![CDATA[[2#0,2#0,2#0,2#0,2#0,2#1,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0]]]>
</Data>
<Data Format="Decorated">
<Array DataType="BOOL" Dimensions="32" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="1"/>
<Element Index="[6]" Value="0"/>
<Element Index="[7]" Value="0"/>
<Element Index="[8]" Value="0"/>
<Element Index="[9]" Value="0"/>
<Element Index="[10]" Value="0"/>
<Element Index="[11]" Value="0"/>
<Element Index="[12]" Value="0"/>
<Element Index="[13]" Value="0"/>
<Element Index="[14]" Value="0"/>
<Element Index="[15]" Value="0"/>
<Element Index="[16]" Value="0"/>
<Element Index="[17]" Value="0"/>
<Element Index="[18]" Value="0"/>
<Element Index="[19]" Value="0"/>
<Element Index="[20]" Value="0"/>
<Element Index="[21]" Value="0"/>
<Element Index="[22]" Value="0"/>
<Element Index="[23]" Value="0"/>
<Element Index="[24]" Value="0"/>
<Element Index="[25]" Value="0"/>
<Element Index="[26]" Value="0"/>
<Element Index="[27]" Value="0"/>
<Element Index="[28]" Value="0"/>
<Element Index="[29]" Value="0"/>
<Element Index="[30]" Value="0"/>
<Element Index="[31]" Value="0"/>
</Array>
</Data>
</Tag>
<Tag Name="P201" TagType="Base" DataType="Motor" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Rentention Basin Washwater Pump No. 1]]>
</Description>
<Data Format="L5K">
<![CDATA[[1082266051,0,0,3.00000000e+001,3.00000000e+001,0.00000000e+000,2,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0,0.00000000e+000,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[688493,30000,0],[0,30000,0],[2#0
		,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0,2#0,2#0],[0,36000,0],[2024,4,30,15,49,9,8663],0,0,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Motor">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="1"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="1"/>
<DataValueMember Name="HMI_Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceResetCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="GaugeMinuteSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="GaugeHourSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FailToStart_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="FailToStop_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="1"/>
<DataValueMember Name="RuntimeOnly" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopped" DataType="BOOL" Value="1"/>
<DataValueMember Name="FailToStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="1"/>
<DataValueMember Name="StartTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StopTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsToday" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsMonth" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsMaintenance" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="TotalHoursToday" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalRunningHours" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMaintenance" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeRem" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeOver" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Data>
</Tag>
<Tag Name="P202" TagType="Base" DataType="Motor" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Rentention Basin Washwater Pump No. 2]]>
</Description>
<Data Format="L5K">
<![CDATA[[545390979,0,0,3.00000000e+001,3.00000000e+001,0.00000000e+000,2,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0,0.00000000e+000,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,30000,0],[0,30000,0],[2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0],[0,36000,0],[2024,4,30,15,49,8,813744],0,0,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Motor">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceResetCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="GaugeMinuteSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="GaugeHourSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FailToStart_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="FailToStop_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="1"/>
<DataValueMember Name="RuntimeOnly" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopped" DataType="BOOL" Value="1"/>
<DataValueMember Name="FailToStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="StartTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StopTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsToday" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsMonth" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsMaintenance" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="TotalHoursToday" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalRunningHours" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMaintenance" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeRem" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeOver" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Data>
</Tag>
<Tag Name="P209" TagType="Base" DataType="Motor" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Clarifier Pump No. 3]]>
</Description>
<Data Format="L5K">
<![CDATA[[545653123,0,0,1.00000000e+001,1.00000000e+001,0.00000000e+000,2,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0,0.00000000e+000,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,10000,0],[0,10000,0],[2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0],[0,36000,0],[2024,4,30,15,49,8,955247],0,0,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Motor">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceResetCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="GaugeMinuteSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="GaugeHourSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FailToStart_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="FailToStop_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="1"/>
<DataValueMember Name="RuntimeOnly" DataType="BOOL" Value="1"/>
<DataValueMember Name="MaintenanceSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopped" DataType="BOOL" Value="1"/>
<DataValueMember Name="FailToStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="StartTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StopTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsToday" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsMonth" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsMaintenance" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="TotalHoursToday" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalRunningHours" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMaintenance" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeRem" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeOver" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Data>
</Tag>
<Tag Name="P210" TagType="Base" DataType="Motor" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Clarifier Pump No. 4 & 5]]>
</Description>
<Data Format="L5K">
<![CDATA[[545653123,0,0,1.00000000e+001,1.00000000e+001,0.00000000e+000,2,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0,0.00000000e+000,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,10000,0],[0,10000,0],[2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0],[0,36000,0],[2024,4,30,15,49,9,203290],0,0,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Motor">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceResetCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="GaugeMinuteSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="GaugeHourSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FailToStart_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="FailToStop_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="1"/>
<DataValueMember Name="RuntimeOnly" DataType="BOOL" Value="1"/>
<DataValueMember Name="MaintenanceSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopped" DataType="BOOL" Value="1"/>
<DataValueMember Name="FailToStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="StartTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StopTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsToday" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsMonth" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsMaintenance" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="TotalHoursToday" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalRunningHours" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMaintenance" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeRem" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeOver" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Data>
</Tag>
<Tag Name="P211" TagType="Base" DataType="Motor" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Clarifier Pump No. 6]]>
</Description>
<Data Format="L5K">
<![CDATA[[545653123,0,0,1.00000000e+001,1.00000000e+001,0.00000000e+000,2,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0,0.00000000e+000,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,10000,0],[0,10000,0],[2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0],[0,36000,0],[2024,4,30,15,49,8,579948],0,0,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Motor">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceResetCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="GaugeMinuteSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="GaugeHourSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FailToStart_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="FailToStop_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="1"/>
<DataValueMember Name="RuntimeOnly" DataType="BOOL" Value="1"/>
<DataValueMember Name="MaintenanceSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopped" DataType="BOOL" Value="1"/>
<DataValueMember Name="FailToStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="StartTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StopTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsToday" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsMonth" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsMaintenance" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="TotalHoursToday" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalRunningHours" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMaintenance" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeRem" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeOver" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Data>
</Tag>
<Tag Name="P212" TagType="Base" DataType="Motor" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Clarifier Pump No. 7]]>
</Description>
<Data Format="L5K">
<![CDATA[[545653123,0,0,1.00000000e+001,1.00000000e+001,0.00000000e+000,2,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0,0.00000000e+000,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,10000,0],[0,10000,0],[2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0],[0,36000,0],[2024,4,30,15,49,8,583940],0,0,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Motor">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceResetCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="GaugeMinuteSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="GaugeHourSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FailToStart_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="FailToStop_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="1"/>
<DataValueMember Name="RuntimeOnly" DataType="BOOL" Value="1"/>
<DataValueMember Name="MaintenanceSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopped" DataType="BOOL" Value="1"/>
<DataValueMember Name="FailToStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="StartTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StopTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsToday" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsMonth" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsMaintenance" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="TotalHoursToday" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalRunningHours" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMaintenance" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeRem" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeOver" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Data>
</Tag>
<Tag Name="P213" TagType="Base" DataType="Motor" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Clarifier Pump No. 8]]>
</Description>
<Data Format="L5K">
<![CDATA[[545653123,0,0,1.00000000e+001,1.00000000e+001,0.00000000e+000,2,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0,0.00000000e+000,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,10000,0],[0,10000,0],[2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0],[0,36000,0],[2024,4,30,15,49,8,951304],0,0,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Motor">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceResetCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="GaugeMinuteSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="GaugeHourSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FailToStart_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="FailToStop_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="1"/>
<DataValueMember Name="RuntimeOnly" DataType="BOOL" Value="1"/>
<DataValueMember Name="MaintenanceSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopped" DataType="BOOL" Value="1"/>
<DataValueMember Name="FailToStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="StartTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StopTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsToday" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsMonth" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsMaintenance" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="TotalHoursToday" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalRunningHours" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMaintenance" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeRem" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeOver" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Data>
</Tag>
<Tag Name="P232A" TagType="Base" DataType="Motor" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[RAS/Scum Pump No. 1]]>
</Description>
<Data Format="L5K">
<![CDATA[[1082266051,0,0,3.00000000e+001,3.00000000e+001,0.00000000e+000,2,4.03599977e+000,0.00000000e+000
		,0,0.00000000e+000,0,0.00000000e+000,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[115415,30000,0],[0,30000,0],[2#0
		,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0,2#0,2#0],[0,36000,0],[2024,4,30,15,49,9,273866],0,0,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Motor">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="1"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="1"/>
<DataValueMember Name="HMI_Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceResetCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="GaugeMinuteSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="GaugeHourSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FailToStart_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="FailToStop_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="1"/>
<DataValueMember Name="RuntimeOnly" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopped" DataType="BOOL" Value="1"/>
<DataValueMember Name="FailToStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="1"/>
<DataValueMember Name="StartTime" DataType="REAL" Radix="Float" Value="4.036"/>
<DataValueMember Name="StopTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsToday" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsMonth" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsMaintenance" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="TotalHoursToday" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalRunningHours" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMaintenance" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeRem" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeOver" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Data>
</Tag>
<Tag Name="P232C" TagType="Base" DataType="Motor" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[RAS/Scum Pump No. 1 VFD
]]>
</Description>
<Data Format="L5K">
<![CDATA[[550895619,0,0,1.00000000e+001,1.00000000e+001,0.00000000e+000,4,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0,0.00000000e+000,0,0,2.80000000e-001,0.00000000e+000,2.80000000e-001,0.00000000e+000
		,2.80000000e-001,2.80000000e-001,-2.80000000e-001,2.80000000e-001,[0,10000,0],[0,10000,0],[2#0,2#0
		,2#0,2#1,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0,2#0],[-1073545768,36000,6557],[2024,4,30,15,49,7,830037],0,0,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Motor">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceResetCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="GaugeMinuteSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="GaugeHourSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FailToStart_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="FailToStop_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="1"/>
<DataValueMember Name="RuntimeOnly" DataType="BOOL" Value="1"/>
<DataValueMember Name="MaintenanceSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="1"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="Running" DataType="BOOL" Value="1"/>
<DataValueMember Name="Stopped" DataType="BOOL" Value="1"/>
<DataValueMember Name="FailToStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="4"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="StartTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StopTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsToday" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsMonth" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsMaintenance" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="TotalHoursToday" DataType="REAL" Radix="Float" Value="0.28"/>
<DataValueMember Name="TotalHoursPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMonth" DataType="REAL" Radix="Float" Value="0.28"/>
<DataValueMember Name="TotalHoursPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalRunningHours" DataType="REAL" Radix="Float" Value="0.28"/>
<DataValueMember Name="TotalHoursMaintenance" DataType="REAL" Radix="Float" Value="0.28"/>
<DataValueMember Name="MaintenanceTimeRem" DataType="REAL" Radix="Float" Value="-0.28"/>
<DataValueMember Name="MaintenanceTimeOver" DataType="REAL" Radix="Float" Value="0.28"/>
</Structure>
</Data>
</Tag>
<Tag Name="P233A" TagType="Base" DataType="Motor" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[RAS/Scum Pump No. 2]]>
</Description>
<Data Format="L5K">
<![CDATA[[1082266051,0,0,3.00000000e+001,3.00000000e+001,0.00000000e+000,2,4.03599977e+000,0.00000000e+000
		,0,0.00000000e+000,0,0.00000000e+000,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[115415,30000,0],[0,30000,0],[2#0
		,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0,2#0,2#0],[0,36000,0],[2024,4,30,15,49,9,257827],0,0,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Motor">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="1"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="1"/>
<DataValueMember Name="HMI_Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceResetCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="GaugeMinuteSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="GaugeHourSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FailToStart_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="FailToStop_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="1"/>
<DataValueMember Name="RuntimeOnly" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopped" DataType="BOOL" Value="1"/>
<DataValueMember Name="FailToStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="1"/>
<DataValueMember Name="StartTime" DataType="REAL" Radix="Float" Value="4.036"/>
<DataValueMember Name="StopTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsToday" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsMonth" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsMaintenance" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="TotalHoursToday" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalRunningHours" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMaintenance" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeRem" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeOver" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Data>
</Tag>
<Tag Name="P233C" TagType="Base" DataType="Motor" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[RAS/Scum Pump No. 2 VFD]]>
</Description>
<Data Format="L5K">
<![CDATA[[550895619,0,0,1.00000000e+001,1.00000000e+001,0.00000000e+000,4,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0,0.00000000e+000,0,0,2.80000000e-001,0.00000000e+000,2.80000000e-001,0.00000000e+000
		,2.80000000e-001,2.80000000e-001,-2.80000000e-001,2.80000000e-001,[0,10000,0],[0,10000,0],[2#0,2#0
		,2#0,2#1,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0,2#0],[-1073545694,36000,6930],[2024,4,30,15,49,7,903686],0,0,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Motor">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceResetCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="GaugeMinuteSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="GaugeHourSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FailToStart_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="FailToStop_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="1"/>
<DataValueMember Name="RuntimeOnly" DataType="BOOL" Value="1"/>
<DataValueMember Name="MaintenanceSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="1"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="Running" DataType="BOOL" Value="1"/>
<DataValueMember Name="Stopped" DataType="BOOL" Value="1"/>
<DataValueMember Name="FailToStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="4"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="StartTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StopTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsToday" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsMonth" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsMaintenance" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="TotalHoursToday" DataType="REAL" Radix="Float" Value="0.28"/>
<DataValueMember Name="TotalHoursPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMonth" DataType="REAL" Radix="Float" Value="0.28"/>
<DataValueMember Name="TotalHoursPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalRunningHours" DataType="REAL" Radix="Float" Value="0.28"/>
<DataValueMember Name="TotalHoursMaintenance" DataType="REAL" Radix="Float" Value="0.28"/>
<DataValueMember Name="MaintenanceTimeRem" DataType="REAL" Radix="Float" Value="-0.28"/>
<DataValueMember Name="MaintenanceTimeOver" DataType="REAL" Radix="Float" Value="0.28"/>
</Structure>
</Data>
</Tag>
<Tag Name="P234" TagType="Base" DataType="Motor" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Sludge Pump No. 1]]>
</Description>
<Data Format="L5K">
<![CDATA[[1082266051,0,0,1.00000000e+001,1.00000000e+001,0.00000000e+000,2,4.57299995e+000,0.00000000e+000
		,0,0.00000000e+000,0,0.00000000e+000,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[1057035,10000,0],[0,10000,0],[2#0
		,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0,2#0,2#0],[0,36000,0],[2024,4,30,15,49,9,162896],0,0,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Motor">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="1"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="1"/>
<DataValueMember Name="HMI_Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceResetCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="GaugeMinuteSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="GaugeHourSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FailToStart_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="FailToStop_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="1"/>
<DataValueMember Name="RuntimeOnly" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopped" DataType="BOOL" Value="1"/>
<DataValueMember Name="FailToStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="1"/>
<DataValueMember Name="StartTime" DataType="REAL" Radix="Float" Value="4.573"/>
<DataValueMember Name="StopTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsToday" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsMonth" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsMaintenance" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="TotalHoursToday" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalRunningHours" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMaintenance" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeRem" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeOver" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Data>
</Tag>
<Tag Name="P234_StartSP" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Sludge Pump No. 1 Start Setpoint]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="P234_StopSP" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Sludge Pump No. 1 Stop Setpoint]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="P235" TagType="Base" DataType="Motor" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Sludge Pump No. 2]]>
</Description>
<Data Format="L5K">
<![CDATA[[545390979,0,0,3.00000000e+001,3.00000000e+001,0.00000000e+000,2,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0,0.00000000e+000,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,30000,0],[0,30000,0],[2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0],[0,36000,0],[2024,4,30,15,49,8,871164],0,0,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Motor">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceResetCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="GaugeMinuteSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="GaugeHourSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FailToStart_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="FailToStop_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="1"/>
<DataValueMember Name="RuntimeOnly" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopped" DataType="BOOL" Value="1"/>
<DataValueMember Name="FailToStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="StartTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StopTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsToday" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsMonth" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsMaintenance" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="TotalHoursToday" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalRunningHours" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMaintenance" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeRem" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeOver" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Data>
</Tag>
<Tag Name="P236" TagType="Base" DataType="Motor" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Sludge Pump No. 3]]>
</Description>
<Data Format="L5K">
<![CDATA[[545390979,0,0,3.00000000e+001,3.00000000e+001,0.00000000e+000,2,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0,0.00000000e+000,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,30000,0],[0,30000,0],[2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0],[0,36000,0],[2024,4,30,15,49,8,883332],0,0,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Motor">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceResetCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="GaugeMinuteSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="GaugeHourSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FailToStart_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="FailToStop_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="1"/>
<DataValueMember Name="RuntimeOnly" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopped" DataType="BOOL" Value="1"/>
<DataValueMember Name="FailToStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="StartTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StopTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsToday" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsMonth" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsMaintenance" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="TotalHoursToday" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalRunningHours" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMaintenance" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeRem" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeOver" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Data>
</Tag>
<Tag Name="P237A" TagType="Base" DataType="Motor" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Sludge Pumps VFD]]>
</Description>
<Data Format="L5K">
<![CDATA[[550895619,0,0,1.00000000e+001,1.00000000e+001,0.00000000e+000,4,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0,0.00000000e+000,0,0,2.80000000e-001,0.00000000e+000,2.80000000e-001,0.00000000e+000
		,2.80000000e-001,2.80000000e-001,-2.80000000e-001,2.80000000e-001,[0,10000,0],[0,10000,0],[2#0,2#0
		,2#0,2#1,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0,2#0],[-1073544657,36000,12120],[2024,4,30,15,49,8,940617],0,0,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Motor">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceResetCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="GaugeMinuteSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="GaugeHourSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FailToStart_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="FailToStop_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="1"/>
<DataValueMember Name="RuntimeOnly" DataType="BOOL" Value="1"/>
<DataValueMember Name="MaintenanceSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="1"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="Running" DataType="BOOL" Value="1"/>
<DataValueMember Name="Stopped" DataType="BOOL" Value="1"/>
<DataValueMember Name="FailToStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="4"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="StartTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StopTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsToday" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsMonth" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsMaintenance" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="TotalHoursToday" DataType="REAL" Radix="Float" Value="0.28"/>
<DataValueMember Name="TotalHoursPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMonth" DataType="REAL" Radix="Float" Value="0.28"/>
<DataValueMember Name="TotalHoursPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalRunningHours" DataType="REAL" Radix="Float" Value="0.28"/>
<DataValueMember Name="TotalHoursMaintenance" DataType="REAL" Radix="Float" Value="0.28"/>
<DataValueMember Name="MaintenanceTimeRem" DataType="REAL" Radix="Float" Value="-0.28"/>
<DataValueMember Name="MaintenanceTimeOver" DataType="REAL" Radix="Float" Value="0.28"/>
</Structure>
</Data>
</Tag>
<Tag Name="P238" TagType="Base" DataType="Motor" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Dewatering Pump No. 1]]>
</Description>
<Data Format="L5K">
<![CDATA[[1082266051,0,0,3.00000000e+001,3.00000000e+001,0.00000000e+000,2,3.92000008e+000,0.00000000e+000
		,0,0.00000000e+000,0,0.00000000e+000,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[3931768,30000,0],[0,30000,0],[2#0
		,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0,2#0,2#0],[0,36000,0],[2024,4,30,15,49,9,216016],0,0,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Motor">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="1"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="1"/>
<DataValueMember Name="HMI_Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceResetCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="GaugeMinuteSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="GaugeHourSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FailToStart_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="FailToStop_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="1"/>
<DataValueMember Name="RuntimeOnly" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopped" DataType="BOOL" Value="1"/>
<DataValueMember Name="FailToStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="1"/>
<DataValueMember Name="StartTime" DataType="REAL" Radix="Float" Value="3.92"/>
<DataValueMember Name="StopTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsToday" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsMonth" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsMaintenance" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="TotalHoursToday" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalRunningHours" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMaintenance" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeRem" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeOver" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Data>
</Tag>
<Tag Name="P238_StartSP" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Dewatering Pump No. 1 Start Setpoint]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="P238_StopSP" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Dewatering Pump No. 1 Stop Setpoint]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="P245" TagType="Base" DataType="Motor" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Chlorine Contact Dewatering Pump No. 1]]>
</Description>
<Data Format="L5K">
<![CDATA[[545653123,0,0,1.00000000e+001,1.00000000e+001,0.00000000e+000,2,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0,0.00000000e+000,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,10000,0],[0,10000,0],[2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0],[0,36000,0],[2024,4,30,15,49,9,322341],0,0,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Motor">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceResetCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="GaugeMinuteSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="GaugeHourSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FailToStart_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="FailToStop_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="1"/>
<DataValueMember Name="RuntimeOnly" DataType="BOOL" Value="1"/>
<DataValueMember Name="MaintenanceSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopped" DataType="BOOL" Value="1"/>
<DataValueMember Name="FailToStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="StartTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StopTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsToday" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsMonth" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsMaintenance" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="TotalHoursToday" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalRunningHours" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMaintenance" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeRem" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeOver" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Data>
</Tag>
<Tag Name="P246" TagType="Base" DataType="Motor" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Chlorine Contact Dewatering Pump No. 2]]>
</Description>
<Data Format="L5K">
<![CDATA[[545653123,0,0,1.00000000e+001,1.00000000e+001,0.00000000e+000,2,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0,0.00000000e+000,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,10000,0],[0,10000,0],[2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0],[0,36000,0],[2024,4,30,15,49,9,12296],0,0,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Motor">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceResetCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="GaugeMinuteSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="GaugeHourSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FailToStart_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="FailToStop_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="1"/>
<DataValueMember Name="RuntimeOnly" DataType="BOOL" Value="1"/>
<DataValueMember Name="MaintenanceSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopped" DataType="BOOL" Value="1"/>
<DataValueMember Name="FailToStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="StartTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StopTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsToday" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsMonth" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsMaintenance" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="TotalHoursToday" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalRunningHours" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMaintenance" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeRem" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeOver" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Data>
</Tag>
<Tag Name="P248" TagType="Base" DataType="Motor" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Chlorine Induction Unit]]>
</Description>
<Data Format="L5K">
<![CDATA[[545390979,0,0,1.00000000e+001,1.00000000e+001,0.00000000e+000,2,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0,0.00000000e+000,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,10000,0],[0,10000,0],[2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0],[0,36000,0],[2024,4,30,15,49,8,489084],0,0,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Motor">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceResetCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="GaugeMinuteSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="GaugeHourSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FailToStart_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="FailToStop_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="1"/>
<DataValueMember Name="RuntimeOnly" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopped" DataType="BOOL" Value="1"/>
<DataValueMember Name="FailToStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="StartTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StopTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsToday" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsMonth" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsMaintenance" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="TotalHoursToday" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalRunningHours" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMaintenance" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeRem" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeOver" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Data>
</Tag>
<Tag Name="P250" TagType="Base" DataType="Motor" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Effluent Water Pump No. 1]]>
</Description>
<Data Format="L5K">
<![CDATA[[545653123,0,0,1.00000000e+001,1.00000000e+001,0.00000000e+000,2,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0,0.00000000e+000,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,10000,0],[0,10000,0],[2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0],[0,36000,0],[2024,4,30,15,49,9,309757],0,0,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Motor">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceResetCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="GaugeMinuteSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="GaugeHourSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FailToStart_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="FailToStop_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="1"/>
<DataValueMember Name="RuntimeOnly" DataType="BOOL" Value="1"/>
<DataValueMember Name="MaintenanceSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopped" DataType="BOOL" Value="1"/>
<DataValueMember Name="FailToStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="StartTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StopTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsToday" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsMonth" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsMaintenance" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="TotalHoursToday" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalRunningHours" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMaintenance" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeRem" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeOver" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Data>
</Tag>
<Tag Name="P251" TagType="Base" DataType="Motor" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Effluent Water Pump No. 2]]>
</Description>
<Data Format="L5K">
<![CDATA[[545653123,0,0,1.00000000e+001,1.00000000e+001,0.00000000e+000,2,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0,0.00000000e+000,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,10000,0],[0,10000,0],[2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0],[0,36000,0],[2024,4,30,15,49,9,242112],0,0,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Motor">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceResetCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="GaugeMinuteSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="GaugeHourSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FailToStart_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="FailToStop_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="1"/>
<DataValueMember Name="RuntimeOnly" DataType="BOOL" Value="1"/>
<DataValueMember Name="MaintenanceSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopped" DataType="BOOL" Value="1"/>
<DataValueMember Name="FailToStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="StartTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StopTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsToday" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsMonth" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsMaintenance" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="TotalHoursToday" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalRunningHours" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMaintenance" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeRem" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeOver" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Data>
</Tag>
<Tag Name="P253" TagType="Base" DataType="Motor" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Screen Wash Pump No. 1]]>
</Description>
<Data Format="L5K">
<![CDATA[[545390979,0,0,1.00000000e+001,1.00000000e+001,0.00000000e+000,2,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0,0.00000000e+000,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,10000,0],[0,10000,0],[2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0],[0,36000,0],[2024,4,30,15,49,8,510143],0,0,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Motor">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceResetCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="GaugeMinuteSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="GaugeHourSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FailToStart_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="FailToStop_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="1"/>
<DataValueMember Name="RuntimeOnly" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopped" DataType="BOOL" Value="1"/>
<DataValueMember Name="FailToStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="StartTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StopTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsToday" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsMonth" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsMaintenance" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="TotalHoursToday" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalRunningHours" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMaintenance" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeRem" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeOver" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Data>
</Tag>
<Tag Name="P254" TagType="Base" DataType="Motor" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Screen Wash Pump No. 2]]>
</Description>
<Data Format="L5K">
<![CDATA[[545390979,0,0,1.00000000e+001,1.00000000e+001,0.00000000e+000,2,0.00000000e+000,0.00000000e+000
		,0,0.00000000e+000,0,0.00000000e+000,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,10000,0],[0,10000,0],[2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0],[0,36000,0],[2024,4,30,15,49,7,875149],0,0,0,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Motor">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="RunStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Start" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Stop" DataType="BOOL" Value="0"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceResetCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="GaugeMinuteSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="GaugeHourSP" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="FailToStart_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="FailToStop_SP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="1"/>
<DataValueMember Name="RuntimeOnly" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="Running" DataType="BOOL" Value="0"/>
<DataValueMember Name="Stopped" DataType="BOOL" Value="1"/>
<DataValueMember Name="FailToStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToStop" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="MaintenanceReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="StartTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StopTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsToday" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsMonth" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StartsTotal" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="StartsMaintenance" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="TotalHoursToday" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevDay" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursPrevMonth" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalRunningHours" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TotalHoursMaintenance" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeRem" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaintenanceTimeOver" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</Data>
</Tag>
<Tag Name="PAHH_249" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Effluent Water Tank Pressure High High Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="PAH_201A" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Washwater Pump No. 1 Overpressure Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,5.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[2010032,5000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="PAH_202A" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Washwater Pump No. 2 Overpressure Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,5.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,5000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="PAH_249" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Effluent Water Tank Pressure
High Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="PALL_249" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Effluent Water Tank Pressure
Low Low Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1326215,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[-1610415923,2000
		,2000]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="PAL_249" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Effluent Water Tank Pressure
Low Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1457287,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[-1610416496,2000
		,2000]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="1"/>
</Structure>
</Data>
</Tag>
<Tag Name="PAL_249A" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Effluent Water System Pressure Low Alarm
]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="PIT_249" TagType="Base" DataType="AnalogProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Effluent Water Tank Pressure
]]>
</Description>
<Data Format="L5K">
<![CDATA[[28679,0.00000000e+000,-2.50000000e+001,4.00000000e+003,2.00000000e+004,0.00000000e+000
		,1.00000000e+002,1.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000,9.00000000e+001
		,8.00000000e+001,2.00000000e+001,1.00000000e+001,2.50000000e-002,0.00000000e+000,6.25000009e-003
		,1.00000000e+001,2.00000000e+001,8.00000000e+001,9.00000000e+001,3.80000000e+003,4.20000000e+003
		,1.90000000e+004,2.10000000e+004,3.90000000e+003,2.05000000e+004]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AnalogProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Input" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Value" DataType="REAL" Radix="Float" Value="-25.0"/>
<DataValueMember Name="MinRaw" DataType="REAL" Radix="Float" Value="4000.0"/>
<DataValueMember Name="MaxRaw" DataType="REAL" Radix="Float" Value="20000.0"/>
<DataValueMember Name="MinEU" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaxEU" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="HH_Deadband" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="H_Deadband" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="L_Deadband" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="LL_Deadband" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="HH_Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="H_Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="L_Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LL_Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HHSP" DataType="REAL" Radix="Float" Value="90.0"/>
<DataValueMember Name="HSP" DataType="REAL" Radix="Float" Value="80.0"/>
<DataValueMember Name="LSP" DataType="REAL" Radix="Float" Value="20.0"/>
<DataValueMember Name="LLSP" DataType="REAL" Radix="Float" Value="10.0"/>
<DataValueMember Name="OutOfRange_Percent" DataType="REAL" Radix="Float" Value="0.025"/>
<DataValueMember Name="ReverseMaxMinEU" DataType="BOOL" Value="0"/>
<DataValueMember Name="OffsetEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OffsetSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HHStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="HStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="LStatus" DataType="BOOL" Value="1"/>
<DataValueMember Name="LLStatus" DataType="BOOL" Value="1"/>
<DataValueMember Name="ChannelFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="CalibrateHighCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="CalibrateLowCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="CalibrateHighReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="CalibrateLowReady" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="PIT_249_FAULT" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Effluent Water Tank Pressure Transmitter Fault]]>
</Description>
<Data Format="L5K">
<![CDATA[[1457287,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[-1610415968,2000
		,2000]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="1"/>
</Structure>
</Data>
</Tag>
<Tag Name="PSH_201A" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Washwater Pump No. 1 Overpressure
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="PSH_202A" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Washwater Pump No. 2 Overpressure
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="PSL_249A" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Effluent Water System Pressure Low
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="RasDirectPumpLLP" TagType="Base" DataType="LeadLagPump" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[RAS/Scum Pumps No. 1 & 2 Lead/Lag]]>
</Description>
<Data Format="L5K">
<![CDATA[[16451,-3.75000000e+001,0.00000000e+000,1.50000000e+002,1,2,1,2,9.00000000e+001,4.00000000e+001
		,1.20000000e+002,9.00000000e+001,0.00000000e+000,0.00000000e+000,1,2,1,1,2,4.00000000e+001,9.00000000e+001
		,9.00000000e+001,1.20000000e+002,0.00000000e+000,0.00000000e+000,2,1,2,2,[2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="LeadLagPump">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="-37.5"/>
<DataValueMember Name="PVLowEU" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVHighEU" DataType="REAL" Radix="Float" Value="150.0"/>
<DataValueMember Name="Pump1_OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Pump2_OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Pump3_OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Pump4_OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="PumpLeadCMD" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="PumpLagCMD" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="PumpLagLagCMD" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="PumpsUsed" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="LeadLagMode" DataType="BOOL" Value="1"/>
<DataValueMember Name="LagLag_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LeadStartSP" DataType="REAL" Radix="Float" Value="90.0"/>
<DataValueMember Name="LeadStopSP" DataType="REAL" Radix="Float" Value="40.0"/>
<DataValueMember Name="LagStartSP" DataType="REAL" Radix="Float" Value="120.0"/>
<DataValueMember Name="LagStopSP" DataType="REAL" Radix="Float" Value="90.0"/>
<DataValueMember Name="LagLagStartSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LagLagStopSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Pump1Req" DataType="BOOL" Value="0"/>
<DataValueMember Name="Pump2Req" DataType="BOOL" Value="0"/>
<DataValueMember Name="Pump3Req" DataType="BOOL" Value="0"/>
<DataValueMember Name="Pump4Req" DataType="BOOL" Value="0"/>
<DataValueMember Name="LeadPump" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="LagPump" DataType="DINT" Radix="Decimal" Value="2"/>
<DataValueMember Name="LagLagPump" DataType="DINT" Radix="Decimal" Value="1"/>
</Structure>
</Data>
</Tag>
<Tag Name="SAHH_232" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[RAS/ Scum Pump No. 1 VFD Speed Alarm High High]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SAHH_233" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[RAS/ Scum Pump No. 2 VFD Speed Alarm High High]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SAHH_237" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Sludge Pump No. 2 or No. 3 VFD Speed Alarm High High]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SAHH_239" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Dewatering Pit Level Alarm High High]]>
</Description>
<Data Format="L5K">
<![CDATA[[8321,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SAHH_240" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Sludge Pit Level Alarm High High]]>
</Description>
<Data Format="L5K">
<![CDATA[[8321,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SAHH_241" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[RAS/ Scum Pit Level Alarm High High]]>
</Description>
<Data Format="L5K">
<![CDATA[[8321,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SAHH_249" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Effluent Water Tank Pressure Alarm High High]]>
</Description>
<Data Format="L5K">
<![CDATA[[8321,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SAH_232" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[RAS/ Scum Pump No. 1 VFD Speed Alarm High]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SAH_233" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[RAS/ Scum Pump No. 2 VFD Speed Alarm High]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SAH_237" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Sludge Pump No. 2 or No. 3 VFD Speed Alarm High]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SAH_239" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Dewatering Pit Level Alarm High]]>
</Description>
<Data Format="L5K">
<![CDATA[[8321,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SAH_240" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Sludge Pit Level Alarm High]]>
</Description>
<Data Format="L5K">
<![CDATA[[8321,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SAH_241" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[RAS/ Scum Pit Level Alarm High]]>
</Description>
<Data Format="L5K">
<![CDATA[[8321,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SAH_249" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Effluent Water Tank Pressure Alarm High]]>
</Description>
<Data Format="L5K">
<![CDATA[[8321,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SALL_232" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[RAS/ Scum Pump No. 1 VFD Speed Alarm Low Low]]>
</Description>
<Data Format="L5K">
<![CDATA[[1326215,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[-1610415479,2000
		,2000]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SALL_233" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[RAS/ Scum Pump No. 2 VFD Speed Alarm Low Low]]>
</Description>
<Data Format="L5K">
<![CDATA[[1326215,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[-1610416686,2000
		,2000]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SALL_237" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Sludge Pump No. 2 or No. 3 VFD Speed Alarm Low Low]]>
</Description>
<Data Format="L5K">
<![CDATA[[1326215,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[-1610416519,2000
		,2000]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SALL_239" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Dewatering Pit Level Alarm Low Low]]>
</Description>
<Data Format="L5K">
<![CDATA[[8321,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SALL_240" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Sludge Pit Level Alarm Low Low]]>
</Description>
<Data Format="L5K">
<![CDATA[[8321,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SALL_241" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[RAS/ Scum Pit Level Alarm Low Low]]>
</Description>
<Data Format="L5K">
<![CDATA[[8321,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SALL_249" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Effluent Water Tank Pressure Alarm Low Low]]>
</Description>
<Data Format="L5K">
<![CDATA[[8321,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SAL_232" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[RAS/ Scum Pump No. 1 VFD Speed Alarm Low]]>
</Description>
<Data Format="L5K">
<![CDATA[[1457287,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[-1610415505,2000
		,2000]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="1"/>
</Structure>
</Data>
</Tag>
<Tag Name="SAL_233" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[RAS/ Scum Pump No. 2 VFD Speed Alarm Low]]>
</Description>
<Data Format="L5K">
<![CDATA[[1457287,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[-1610416383,2000
		,2000]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="1"/>
</Structure>
</Data>
</Tag>
<Tag Name="SAL_237" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Sludge Pump No. 2 or No. 3 VFD Speed Alarm Low]]>
</Description>
<Data Format="L5K">
<![CDATA[[1457287,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[-1610416646,2000
		,2000]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="1"/>
</Structure>
</Data>
</Tag>
<Tag Name="SAL_239" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Dewatering Pit Level Alarm Low]]>
</Description>
<Data Format="L5K">
<![CDATA[[8321,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SAL_240" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Sludge Pit Level Alarm Low]]>
</Description>
<Data Format="L5K">
<![CDATA[[8321,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SAL_241" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[RAS/ Scum Pit Level Alarm Low]]>
</Description>
<Data Format="L5K">
<![CDATA[[8321,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SAL_249" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Effluent Water Tank Pressure Alarm Low]]>
</Description>
<Data Format="L5K">
<![CDATA[[8321,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SIC232" TagType="Base" DataType="PID_ENHANCED" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Data Format="L5K">
<![CDATA[[1,8208,-3.75000000e+001,1.50000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,1.50000000e+002,0.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
		,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,1.00000000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,1.00000000e+000,5.00000000e+000,0.00000000e+000,0.00000000e+000
		,3.40282347e+038,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,3.40282347e+038,3.40282347e+038,3.40282347e+038,3.40282347e+038
		,0.00000000e+000,0,0.00000000e+000,1,0,0,1,33554496,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,-2.50000000e+001,3.75000000e+001,2.50000000e+001,1.00000000e+000,1.00000000e+000
		,0,0,0,1.46936794e-039,0.00000000e+000,2.50000000e+001,2.50000000e+001,2.50000000e+001,2.50000000e+001
		,2.50000000e+001,1.00000000e+000,8.33333358e-002,0.00000000e+000,1.00000000e+000,1.00000000e+000
		,5.00000000e+000,0.00000000e+000,0.00000000e+000,-3.75000000e+001,0.00000000e+000,0.00000000e+000
		,3.75000000e+001,0.00000000e+000,9.40402655e-038,3.75000000e+001,-2.50000000e+001,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.40129846e-042,1.57521915e-025
		,0.00000000e+000,7.89211295e-042,1.00000000e+000,1.40129846e-042,1.57521915e-025,7.89211295e-042
		,1.00000000e+000]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="PID_ENHANCED">
<DataValueMember Name="EnableIn" DataType="BOOL" Radix="Decimal" Value="1"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="-37.5"/>
<DataValueMember Name="PVFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVEUMax" DataType="REAL" Radix="Float" Value="150.0"/>
<DataValueMember Name="PVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPProg" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPOper" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPCascade" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPHLimit" DataType="REAL" Radix="Float" Value="150.0"/>
<DataValueMember Name="SPLLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UseRatio" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioProg" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RatioOper" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RatioHLimit" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RatioLLimit" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="CVFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVInitReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVInitValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVProg" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVOper" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVOverride" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVPrevious" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVSetPrevious" DataType="BOOL" Value="1"/>
<DataValueMember Name="CVManLimiting" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVEUMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVHLimit" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CVLLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVROCLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FF" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FFPrevious" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FFSetPrevious" DataType="BOOL" Value="0"/>
<DataValueMember Name="HandFB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HandFBFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="WindupHIn" DataType="BOOL" Value="0"/>
<DataValueMember Name="WindupLIn" DataType="BOOL" Value="0"/>
<DataValueMember Name="ControlAction" DataType="BOOL" Value="0"/>
<DataValueMember Name="DependIndepend" DataType="BOOL" Value="0"/>
<DataValueMember Name="PGain" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="IGain" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="DGain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVEProportional" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVEDerivative" DataType="BOOL" Value="1"/>
<DataValueMember Name="DSmoothing" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVTracking" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZCDeadband" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ZCOff" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHHLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="PVHLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="PVLLimit" DataType="REAL" Radix="Float" Value="-3.40282347e+038"/>
<DataValueMember Name="PVLLLimit" DataType="REAL" Radix="Float" Value="-3.40282347e+038"/>
<DataValueMember Name="PVDeadband" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVROCPosLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVROCNegLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVROCPeriod" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DevHHLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="DevHLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="DevLLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="DevLLLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="DevDeadband" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AllowCasRat" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualAfterInit" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgProgReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgOperReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgCasRatReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgAutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgManualReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgOverrideReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgHandReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperProgReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperOperReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperCasRatReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperAutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperManualReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgValueReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="TimingMode" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="OversampleDT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RTSTime" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="RTSTimeStamp" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="AtuneAcquire" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneUseGains" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneAbort" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneUnacquire" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Radix="Decimal" Value="1"/>
<DataValueMember Name="CVEU" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVInitializing" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVROCAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVPercent" DataType="REAL" Radix="Float" Value="-25.0"/>
<DataValueMember Name="E" DataType="REAL" Radix="Float" Value="37.5"/>
<DataValueMember Name="EPercent" DataType="REAL" Radix="Float" Value="25.0"/>
<DataValueMember Name="InitPrimary" DataType="BOOL" Value="1"/>
<DataValueMember Name="WindupHOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="WindupLOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ratio" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RatioHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZCDeadbandOn" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVROCPosAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVROCNegAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevHHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevLLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgOper" DataType="BOOL" Value="0"/>
<DataValueMember Name="CasRat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
<DataValueMember Name="Override" DataType="BOOL" Value="0"/>
<DataValueMember Name="Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="DeltaT" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="AtuneReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneOn" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneDone" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneAborted" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneBusy" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status1" DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
<DataValueMember Name="Status2" DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
<DataValueMember Name="InstructFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVFaulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVFaulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="HandFBFaulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVSpanInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPProgInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOperInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPCascadeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioProgInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioOperInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVProgInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVOperInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVOverrideInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVPreviousInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVEUSpanInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVROCLimitInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="FFInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="FFPreviousInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="HandFBInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="PGainInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="IGainInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="DGainInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZCDeadbandInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVDeadbandInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVROCLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevHLLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevDeadbandInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneDataInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="TimingModeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTSMissed" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTSTimeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTSTimeStampInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="DeltaTInv" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SIC232_AT" TagType="Base" DataType="PIDE_AUTOTUNE" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Data Format="L5K">
<![CDATA[[0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="PIDE_AUTOTUNE">
<DataValueMember Name="ProcessType" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ResponseSpeed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="TestLength" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVTuneLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StepSize" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TunedGood" DataType="BOOL" Value="0"/>
<DataValueMember Name="TunedUncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="ATuneAcquired" DataType="BOOL" Value="0"/>
<DataValueMember Name="UsedProcessType" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Gain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TimeConstant" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DeadTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PGainTunedFast" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="IGainTunedFast" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DGainTunedFast" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PGainTunedMed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="IGainTunedMed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DGainTunedMed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PGainTunedSlow" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="IGainTunedSlow" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DGainTunedSlow" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StepSizeUsed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AtuneStatus" DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
<DataValueMember Name="ATuneFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVOutOfLimit" DataType="BOOL" Value="0"/>
<DataValueMember Name="ModeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVWindupFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepSizeZero" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVLimitsFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVInitFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="EUSpanChanged" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVChanged" DataType="BOOL" Value="0"/>
<DataValueMember Name="ATuneTimedOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVNotSettled" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVChangeTooSmall" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepSizeTooSmall" DataType="BOOL" Value="0"/>
<DataValueMember Name="GainTooLarge" DataType="BOOL" Value="0"/>
<DataValueMember Name="GainTooSmall" DataType="BOOL" Value="0"/>
<DataValueMember Name="LongDeadTime" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SIC233" TagType="Base" DataType="PID_ENHANCED" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Data Format="L5K">
<![CDATA[[1,8208,-3.75000000e+001,1.50000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,1.50000000e+002,0.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
		,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,1.00000000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,3.40282347e+038,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,3.40282347e+038,3.40282347e+038,3.40282347e+038,3.40282347e+038
		,0.00000000e+000,0,0.00000000e+000,1,0,0,1,33554496,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,-2.50000000e+001,3.75000000e+001,2.50000000e+001,1.00000000e+000,1.00000000e+000
		,0,0,0,1.46936794e-039,0.00000000e+000,2.50000000e+001,2.50000000e+001,2.50000000e+001,2.50000000e+001
		,2.50000000e+001,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,-3.75000000e+001,0.00000000e+000,0.00000000e+000
		,3.75000000e+001,0.00000000e+000,9.40402655e-038,3.75000000e+001,-2.50000000e+001,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.40129846e-042,1.57521915e-025
		,0.00000000e+000,7.89211295e-042,1.00000000e+000,1.40129846e-042,1.57521915e-025,7.89211295e-042
		,1.00000000e+000]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="PID_ENHANCED">
<DataValueMember Name="EnableIn" DataType="BOOL" Radix="Decimal" Value="1"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="-37.5"/>
<DataValueMember Name="PVFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVEUMax" DataType="REAL" Radix="Float" Value="150.0"/>
<DataValueMember Name="PVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPProg" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPOper" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPCascade" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPHLimit" DataType="REAL" Radix="Float" Value="150.0"/>
<DataValueMember Name="SPLLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UseRatio" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioProg" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RatioOper" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RatioHLimit" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RatioLLimit" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="CVFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVInitReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVInitValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVProg" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVOper" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVOverride" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVPrevious" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVSetPrevious" DataType="BOOL" Value="1"/>
<DataValueMember Name="CVManLimiting" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVEUMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVHLimit" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CVLLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVROCLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FF" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FFPrevious" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FFSetPrevious" DataType="BOOL" Value="0"/>
<DataValueMember Name="HandFB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HandFBFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="WindupHIn" DataType="BOOL" Value="0"/>
<DataValueMember Name="WindupLIn" DataType="BOOL" Value="0"/>
<DataValueMember Name="ControlAction" DataType="BOOL" Value="0"/>
<DataValueMember Name="DependIndepend" DataType="BOOL" Value="0"/>
<DataValueMember Name="PGain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="IGain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DGain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVEProportional" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVEDerivative" DataType="BOOL" Value="1"/>
<DataValueMember Name="DSmoothing" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVTracking" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZCDeadband" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ZCOff" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHHLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="PVHLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="PVLLimit" DataType="REAL" Radix="Float" Value="-3.40282347e+038"/>
<DataValueMember Name="PVLLLimit" DataType="REAL" Radix="Float" Value="-3.40282347e+038"/>
<DataValueMember Name="PVDeadband" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVROCPosLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVROCNegLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVROCPeriod" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DevHHLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="DevHLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="DevLLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="DevLLLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="DevDeadband" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AllowCasRat" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualAfterInit" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgProgReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgOperReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgCasRatReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgAutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgManualReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgOverrideReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgHandReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperProgReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperOperReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperCasRatReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperAutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperManualReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgValueReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="TimingMode" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="OversampleDT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RTSTime" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="RTSTimeStamp" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="AtuneAcquire" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneUseGains" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneAbort" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneUnacquire" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Radix="Decimal" Value="1"/>
<DataValueMember Name="CVEU" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVInitializing" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVROCAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVPercent" DataType="REAL" Radix="Float" Value="-25.0"/>
<DataValueMember Name="E" DataType="REAL" Radix="Float" Value="37.5"/>
<DataValueMember Name="EPercent" DataType="REAL" Radix="Float" Value="25.0"/>
<DataValueMember Name="InitPrimary" DataType="BOOL" Value="1"/>
<DataValueMember Name="WindupHOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="WindupLOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ratio" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RatioHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZCDeadbandOn" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVROCPosAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVROCNegAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevHHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevLLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgOper" DataType="BOOL" Value="0"/>
<DataValueMember Name="CasRat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
<DataValueMember Name="Override" DataType="BOOL" Value="0"/>
<DataValueMember Name="Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="DeltaT" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="AtuneReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneOn" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneDone" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneAborted" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneBusy" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status1" DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
<DataValueMember Name="Status2" DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
<DataValueMember Name="InstructFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVFaulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVFaulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="HandFBFaulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVSpanInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPProgInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOperInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPCascadeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioProgInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioOperInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVProgInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVOperInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVOverrideInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVPreviousInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVEUSpanInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVROCLimitInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="FFInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="FFPreviousInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="HandFBInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="PGainInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="IGainInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="DGainInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZCDeadbandInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVDeadbandInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVROCLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevHLLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevDeadbandInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneDataInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="TimingModeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTSMissed" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTSTimeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTSTimeStampInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="DeltaTInv" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SIC233_AT" TagType="Base" DataType="PIDE_AUTOTUNE" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Data Format="L5K">
<![CDATA[[0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="PIDE_AUTOTUNE">
<DataValueMember Name="ProcessType" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ResponseSpeed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="TestLength" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVTuneLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StepSize" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TunedGood" DataType="BOOL" Value="0"/>
<DataValueMember Name="TunedUncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="ATuneAcquired" DataType="BOOL" Value="0"/>
<DataValueMember Name="UsedProcessType" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Gain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TimeConstant" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DeadTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PGainTunedFast" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="IGainTunedFast" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DGainTunedFast" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PGainTunedMed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="IGainTunedMed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DGainTunedMed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PGainTunedSlow" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="IGainTunedSlow" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DGainTunedSlow" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StepSizeUsed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AtuneStatus" DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
<DataValueMember Name="ATuneFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVOutOfLimit" DataType="BOOL" Value="0"/>
<DataValueMember Name="ModeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVWindupFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepSizeZero" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVLimitsFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVInitFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="EUSpanChanged" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVChanged" DataType="BOOL" Value="0"/>
<DataValueMember Name="ATuneTimedOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVNotSettled" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVChangeTooSmall" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepSizeTooSmall" DataType="BOOL" Value="0"/>
<DataValueMember Name="GainTooLarge" DataType="BOOL" Value="0"/>
<DataValueMember Name="GainTooSmall" DataType="BOOL" Value="0"/>
<DataValueMember Name="LongDeadTime" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SIC237" TagType="Base" DataType="PID_ENHANCED" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Data Format="L5K">
<![CDATA[[1,8208,-3.75000000e+001,1.50000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,1.50000000e+002,0.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000
		,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,1.00000000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,1.00000000e+000,5.00000000e+000,0.00000000e+000,0.00000000e+000
		,3.40282347e+038,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,3.40282347e+038,3.40282347e+038,3.40282347e+038,3.40282347e+038
		,0.00000000e+000,0,0.00000000e+000,1,0,0,1,33554496,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,-2.50000000e+001,3.75000000e+001,2.50000000e+001,1.00000000e+000,1.00000000e+000
		,0,0,0,1.46936794e-039,0.00000000e+000,2.50000000e+001,2.50000000e+001,2.50000000e+001,2.50000000e+001
		,2.50000000e+001,1.00000000e+000,8.33333358e-002,0.00000000e+000,1.00000000e+000,1.00000000e+000
		,5.00000000e+000,0.00000000e+000,0.00000000e+000,-3.75000000e+001,0.00000000e+000,0.00000000e+000
		,3.75000000e+001,0.00000000e+000,9.40402655e-038,3.75000000e+001,-2.50000000e+001,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.40129846e-042,1.57521927e-025
		,0.00000000e+000,7.89211295e-042,1.00000000e+000,1.40129846e-042,1.57521927e-025,7.89211295e-042
		,1.00000000e+000]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="PID_ENHANCED">
<DataValueMember Name="EnableIn" DataType="BOOL" Radix="Decimal" Value="1"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="-37.5"/>
<DataValueMember Name="PVFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVEUMax" DataType="REAL" Radix="Float" Value="150.0"/>
<DataValueMember Name="PVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPProg" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPOper" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPCascade" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPHLimit" DataType="REAL" Radix="Float" Value="150.0"/>
<DataValueMember Name="SPLLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UseRatio" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioProg" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RatioOper" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RatioHLimit" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RatioLLimit" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="CVFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVInitReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVInitValue" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVProg" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVOper" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVOverride" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVPrevious" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVSetPrevious" DataType="BOOL" Value="1"/>
<DataValueMember Name="CVManLimiting" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVEUMax" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CVEUMin" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVHLimit" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="CVLLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVROCLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FF" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FFPrevious" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FFSetPrevious" DataType="BOOL" Value="0"/>
<DataValueMember Name="HandFB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HandFBFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="WindupHIn" DataType="BOOL" Value="0"/>
<DataValueMember Name="WindupLIn" DataType="BOOL" Value="0"/>
<DataValueMember Name="ControlAction" DataType="BOOL" Value="0"/>
<DataValueMember Name="DependIndepend" DataType="BOOL" Value="0"/>
<DataValueMember Name="PGain" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="IGain" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="DGain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVEProportional" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVEDerivative" DataType="BOOL" Value="1"/>
<DataValueMember Name="DSmoothing" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVTracking" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZCDeadband" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ZCOff" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHHLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="PVHLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="PVLLimit" DataType="REAL" Radix="Float" Value="-3.40282347e+038"/>
<DataValueMember Name="PVLLLimit" DataType="REAL" Radix="Float" Value="-3.40282347e+038"/>
<DataValueMember Name="PVDeadband" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVROCPosLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVROCNegLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVROCPeriod" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DevHHLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="DevHLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="DevLLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="DevLLLimit" DataType="REAL" Radix="Float" Value="3.40282347e+038"/>
<DataValueMember Name="DevDeadband" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AllowCasRat" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualAfterInit" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgProgReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgOperReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgCasRatReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgAutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgManualReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgOverrideReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgHandReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperProgReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperOperReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperCasRatReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperAutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperManualReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgValueReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="TimingMode" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="OversampleDT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="RTSTime" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="RTSTimeStamp" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="AtuneAcquire" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneStart" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneUseGains" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneAbort" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneUnacquire" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Radix="Decimal" Value="1"/>
<DataValueMember Name="CVEU" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="CVInitializing" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVROCAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPPercent" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SPHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVPercent" DataType="REAL" Radix="Float" Value="-25.0"/>
<DataValueMember Name="E" DataType="REAL" Radix="Float" Value="37.5"/>
<DataValueMember Name="EPercent" DataType="REAL" Radix="Float" Value="25.0"/>
<DataValueMember Name="InitPrimary" DataType="BOOL" Value="1"/>
<DataValueMember Name="WindupHOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="WindupLOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ratio" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="RatioHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZCDeadbandOn" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVROCPosAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVROCNegAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevHHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevHAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevLLAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="ProgOper" DataType="BOOL" Value="0"/>
<DataValueMember Name="CasRat" DataType="BOOL" Value="0"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
<DataValueMember Name="Override" DataType="BOOL" Value="0"/>
<DataValueMember Name="Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="DeltaT" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="AtuneReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneOn" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneDone" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneAborted" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneBusy" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status1" DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
<DataValueMember Name="Status2" DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
<DataValueMember Name="InstructFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVFaulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVFaulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="HandFBFaulted" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVSpanInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPProgInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOperInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPCascadeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioProgInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioOperInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RatioLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVProgInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVOperInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVOverrideInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVPreviousInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVEUSpanInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVROCLimitInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="FFInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="FFPreviousInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="HandFBInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="PGainInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="IGainInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="DGainInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZCDeadbandInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVDeadbandInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVROCLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevHLLimitsInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="DevDeadbandInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="AtuneDataInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="TimingModeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTSMissed" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTSTimeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTSTimeStampInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="DeltaTInv" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SIC237_AT" TagType="Base" DataType="PIDE_AUTOTUNE" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Data Format="L5K">
<![CDATA[[0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
		,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="PIDE_AUTOTUNE">
<DataValueMember Name="ProcessType" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ResponseSpeed" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="TestLength" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVTuneLimit" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StepSize" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TunedGood" DataType="BOOL" Value="0"/>
<DataValueMember Name="TunedUncertain" DataType="BOOL" Value="0"/>
<DataValueMember Name="ATuneAcquired" DataType="BOOL" Value="0"/>
<DataValueMember Name="UsedProcessType" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Gain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TimeConstant" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DeadTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PGainTunedFast" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="IGainTunedFast" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DGainTunedFast" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PGainTunedMed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="IGainTunedMed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DGainTunedMed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PGainTunedSlow" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="IGainTunedSlow" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DGainTunedSlow" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="StepSizeUsed" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="AtuneStatus" DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
<DataValueMember Name="ATuneFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVOutOfLimit" DataType="BOOL" Value="0"/>
<DataValueMember Name="ModeInv" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVWindupFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepSizeZero" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVLimitsFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVInitFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="EUSpanChanged" DataType="BOOL" Value="0"/>
<DataValueMember Name="CVChanged" DataType="BOOL" Value="0"/>
<DataValueMember Name="ATuneTimedOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVNotSettled" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVChangeTooSmall" DataType="BOOL" Value="0"/>
<DataValueMember Name="StepSizeTooSmall" DataType="BOOL" Value="0"/>
<DataValueMember Name="GainTooLarge" DataType="BOOL" Value="0"/>
<DataValueMember Name="GainTooSmall" DataType="BOOL" Value="0"/>
<DataValueMember Name="LongDeadTime" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SI_232" TagType="Base" DataType="AnalogProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[RAS/Scum Pump No. 1 VFD Speed Command
]]>
</Description>
<Data Format="L5K">
<![CDATA[[28679,0.00000000e+000,-1.50000000e+001,4.00000000e+003,2.00000000e+004,0.00000000e+000
		,6.00000000e+001,1.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.50000000e-002,0.00000000e+000,3.74999992e-003
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.80000000e+003,4.20000000e+003
		,1.90000000e+004,2.10000000e+004,3.90000000e+003,2.05000000e+004]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AnalogProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Input" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Value" DataType="REAL" Radix="Float" Value="-15.0"/>
<DataValueMember Name="MinRaw" DataType="REAL" Radix="Float" Value="4000.0"/>
<DataValueMember Name="MaxRaw" DataType="REAL" Radix="Float" Value="20000.0"/>
<DataValueMember Name="MinEU" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaxEU" DataType="REAL" Radix="Float" Value="60.0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="HH_Deadband" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="H_Deadband" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="L_Deadband" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="LL_Deadband" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="HH_Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="H_Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="L_Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LL_Disable" DataType="BOOL" Value="0"/>
