<DataValueMember Name="HHSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LLSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OutOfRange_Percent" DataType="REAL" Radix="Float" Value="0.025"/>
<DataValueMember Name="ReverseMaxMinEU" DataType="BOOL" Value="0"/>
<DataValueMember Name="OffsetEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OffsetSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HHStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="HStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="LStatus" DataType="BOOL" Value="1"/>
<DataValueMember Name="LLStatus" DataType="BOOL" Value="1"/>
<DataValueMember Name="ChannelFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="CalibrateHighCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="CalibrateLowCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="CalibrateHighReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="CalibrateLowReady" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SI_232_FAULT" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[RAS/Scum Pump No. 1 VFD Speed Transmitter Fault]]>
</Description>
<Data Format="L5K">
<![CDATA[[1326215,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[-1610415643,2000
		,2000]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SI_233" TagType="Base" DataType="AnalogProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[RAS/Scum Pump No. 2 VFD Speed Command
]]>
</Description>
<Data Format="L5K">
<![CDATA[[28679,0.00000000e+000,-1.50000000e+001,4.00000000e+003,2.00000000e+004,0.00000000e+000
		,6.00000000e+001,1.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.50000000e-002,0.00000000e+000,3.74999992e-003
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.80000000e+003,4.20000000e+003
		,1.90000000e+004,2.10000000e+004,3.90000000e+003,2.05000000e+004]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AnalogProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Input" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Value" DataType="REAL" Radix="Float" Value="-15.0"/>
<DataValueMember Name="MinRaw" DataType="REAL" Radix="Float" Value="4000.0"/>
<DataValueMember Name="MaxRaw" DataType="REAL" Radix="Float" Value="20000.0"/>
<DataValueMember Name="MinEU" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaxEU" DataType="REAL" Radix="Float" Value="60.0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="HH_Deadband" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="H_Deadband" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="L_Deadband" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="LL_Deadband" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="HH_Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="H_Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="L_Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LL_Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HHSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LLSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OutOfRange_Percent" DataType="REAL" Radix="Float" Value="0.025"/>
<DataValueMember Name="ReverseMaxMinEU" DataType="BOOL" Value="0"/>
<DataValueMember Name="OffsetEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OffsetSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HHStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="HStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="LStatus" DataType="BOOL" Value="1"/>
<DataValueMember Name="LLStatus" DataType="BOOL" Value="1"/>
<DataValueMember Name="ChannelFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="CalibrateHighCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="CalibrateLowCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="CalibrateHighReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="CalibrateLowReady" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SI_233_FAULT" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[RAS/ Scum Pump No. 2 VFD Speed Transmitter Fault]]>
</Description>
<Data Format="L5K">
<![CDATA[[1326215,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[-1610416408,2000
		,2000]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SI_237" TagType="Base" DataType="AnalogProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Sludge Pump No. 2 or No. 3 VFD Speed
]]>
</Description>
<Data Format="L5K">
<![CDATA[[28679,0.00000000e+000,-1.50000000e+001,4.00000000e+003,2.00000000e+004,0.00000000e+000
		,6.00000000e+001,1.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000,0.00000000e+000
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.50000000e-002,0.00000000e+000,3.74999992e-003
		,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.80000000e+003,4.20000000e+003
		,1.90000000e+004,2.10000000e+004,3.90000000e+003,2.05000000e+004]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AnalogProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Input" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="1"/>
<DataValueMember Name="Value" DataType="REAL" Radix="Float" Value="-15.0"/>
<DataValueMember Name="MinRaw" DataType="REAL" Radix="Float" Value="4000.0"/>
<DataValueMember Name="MaxRaw" DataType="REAL" Radix="Float" Value="20000.0"/>
<DataValueMember Name="MinEU" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaxEU" DataType="REAL" Radix="Float" Value="60.0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="HH_Deadband" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="H_Deadband" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="L_Deadband" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="LL_Deadband" DataType="REAL" Radix="Float" Value="1.0"/>
<DataValueMember Name="HH_Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="H_Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="L_Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="LL_Disable" DataType="BOOL" Value="0"/>
<DataValueMember Name="HHSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="LLSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OutOfRange_Percent" DataType="REAL" Radix="Float" Value="0.025"/>
<DataValueMember Name="ReverseMaxMinEU" DataType="BOOL" Value="0"/>
<DataValueMember Name="OffsetEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="OffsetSP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="HHStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="HStatus" DataType="BOOL" Value="0"/>
<DataValueMember Name="LStatus" DataType="BOOL" Value="1"/>
<DataValueMember Name="LLStatus" DataType="BOOL" Value="1"/>
<DataValueMember Name="ChannelFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="CalibrateHighCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="CalibrateLowCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="CalibrateHighReady" DataType="BOOL" Value="0"/>
<DataValueMember Name="CalibrateLowReady" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SI_237_FAULT" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Sludge Pump No. 2 or No. 3 VFD Speed Transmitter Fault]]>
</Description>
<Data Format="L5K">
<![CDATA[[1326215,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[-1610415547,2000
		,2000]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="SY_232" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[RAS/Scum Pump No. 1 VFD Speed Command
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="SY_233" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[RAS/Scum Pump No. 2 VFD Speed Command
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="SY_237" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Sludge Pump No. 2 & 3 VFD Speed Command
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="TAH_234B" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Sludge Pump No. 1 Overload Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[2742586,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="TAH_238B" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Dewatering Pump No. 1 Overtemp Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[3307078,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="TAH_245B" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Chlorine Contact Dewatering Pump 1 Overtemp Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[3328472,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="TAH_246B" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Chlorine Contact Dewatering Pump No. 2 Overtemp Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[3340741,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="TSH_234B" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Sludge Pump No. 1 Overtemp]]>
</Description>
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="TSH_238B" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Dewatering Pump No. 1 Overtemp]]>
</Description>
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="TSH_245B" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Chlorine Contact Dewatering Pump 1 Overtemp]]>
</Description>
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="TSH_246B" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Chlorine Contact Dewatering Pump 1 Overtemp]]>
</Description>
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="V214" TagType="Base" DataType="Valve" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Clarifier No. 3 Knife Gate Valve No. 1]]>
</Description>
<Data Format="L5K">
<![CDATA[[-2130705661,3.00000000e+001,3.00000000e+001,0.00000000e+000,0.00000000e+000,2,[0,30000,0],[0,30000
		,0],[2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0],0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Valve">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZSO" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZSC" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Open" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Close" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToOpen_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="FailToClose_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveType" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Traveling" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveClosed" DataType="BOOL" Value="1"/>
<DataValueMember Name="TravelOpenTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TravelCloseTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FailToOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToClose" DataType="BOOL" Value="0"/>
<DataValueMember Name="FeedbackError" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
</Structure>
</Data>
</Tag>
<Tag Name="V215" TagType="Base" DataType="Valve" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Clarifier No. 3 Knife Gate Valve No. 2]]>
</Description>
<Data Format="L5K">
<![CDATA[[-2130705661,3.00000000e+001,3.00000000e+001,0.00000000e+000,0.00000000e+000,2,[0,30000,0],[0,30000
		,0],[2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0],0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Valve">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZSO" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZSC" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Open" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Close" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToOpen_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="FailToClose_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveType" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Traveling" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveClosed" DataType="BOOL" Value="1"/>
<DataValueMember Name="TravelOpenTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TravelCloseTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FailToOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToClose" DataType="BOOL" Value="0"/>
<DataValueMember Name="FeedbackError" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
</Structure>
</Data>
</Tag>
<Tag Name="V216" TagType="Base" DataType="Valve" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Clarifier No. 4 Knife Gate Valve No. 1
]]>
</Description>
<Data Format="L5K">
<![CDATA[[-2130705661,3.00000000e+001,3.00000000e+001,0.00000000e+000,0.00000000e+000,2,[0,30000,0],[0,30000
		,0],[2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0],0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Valve">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZSO" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZSC" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Open" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Close" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToOpen_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="FailToClose_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveType" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Traveling" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveClosed" DataType="BOOL" Value="1"/>
<DataValueMember Name="TravelOpenTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TravelCloseTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FailToOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToClose" DataType="BOOL" Value="0"/>
<DataValueMember Name="FeedbackError" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
</Structure>
</Data>
</Tag>
<Tag Name="V217" TagType="Base" DataType="Valve" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Clarifier No. 4 Knife Gate Valve No. 2]]>
</Description>
<Data Format="L5K">
<![CDATA[[-2130705661,3.00000000e+001,3.00000000e+001,0.00000000e+000,0.00000000e+000,2,[0,30000,0],[0,30000
		,0],[2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0],0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Valve">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZSO" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZSC" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Open" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Close" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToOpen_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="FailToClose_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveType" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Traveling" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveClosed" DataType="BOOL" Value="1"/>
<DataValueMember Name="TravelOpenTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TravelCloseTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FailToOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToClose" DataType="BOOL" Value="0"/>
<DataValueMember Name="FeedbackError" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
</Structure>
</Data>
</Tag>
<Tag Name="V218" TagType="Base" DataType="Valve" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Clarifier No. 5 Knife Gate Valve No. 1
]]>
</Description>
<Data Format="L5K">
<![CDATA[[-2130705661,3.00000000e+001,3.00000000e+001,0.00000000e+000,0.00000000e+000,2,[0,30000,0],[0,30000
		,0],[2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0],0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Valve">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZSO" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZSC" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Open" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Close" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToOpen_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="FailToClose_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveType" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Traveling" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveClosed" DataType="BOOL" Value="1"/>
<DataValueMember Name="TravelOpenTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TravelCloseTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FailToOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToClose" DataType="BOOL" Value="0"/>
<DataValueMember Name="FeedbackError" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
</Structure>
</Data>
</Tag>
<Tag Name="V219" TagType="Base" DataType="Valve" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Clarifier No. 5 Knife Gate Valve No. 2]]>
</Description>
<Data Format="L5K">
<![CDATA[[-2130705661,3.00000000e+001,3.00000000e+001,0.00000000e+000,0.00000000e+000,2,[0,30000,0],[0,30000
		,0],[2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0],0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Valve">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZSO" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZSC" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Open" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Close" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToOpen_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="FailToClose_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveType" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Traveling" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveClosed" DataType="BOOL" Value="1"/>
<DataValueMember Name="TravelOpenTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TravelCloseTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FailToOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToClose" DataType="BOOL" Value="0"/>
<DataValueMember Name="FeedbackError" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
</Structure>
</Data>
</Tag>
<Tag Name="V220" TagType="Base" DataType="Valve" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Open/ Close Knife Gate Valve No. 7 (F.C. CP3)
]]>
</Description>
<Data Format="L5K">
<![CDATA[[-2130705661,3.00000000e+001,3.00000000e+001,0.00000000e+000,0.00000000e+000,2,[0,30000,0],[0,30000
		,0],[2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0],0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Valve">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZSO" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZSC" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Open" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Close" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToOpen_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="FailToClose_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveType" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Traveling" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveClosed" DataType="BOOL" Value="1"/>
<DataValueMember Name="TravelOpenTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TravelCloseTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FailToOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToClose" DataType="BOOL" Value="0"/>
<DataValueMember Name="FeedbackError" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
</Structure>
</Data>
</Tag>
<Tag Name="V221" TagType="Base" DataType="Valve" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Open/ Close Knife Gate Valve No. 8 (F.C. CP3)
]]>
</Description>
<Data Format="L5K">
<![CDATA[[-2130705661,3.00000000e+001,3.00000000e+001,0.00000000e+000,0.00000000e+000,2,[0,30000,0],[0,30000
		,0],[2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0],0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Valve">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZSO" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZSC" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Open" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Close" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToOpen_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="FailToClose_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveType" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Traveling" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveClosed" DataType="BOOL" Value="1"/>
<DataValueMember Name="TravelOpenTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TravelCloseTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FailToOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToClose" DataType="BOOL" Value="0"/>
<DataValueMember Name="FeedbackError" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
</Structure>
</Data>
</Tag>
<Tag Name="V222" TagType="Base" DataType="Valve" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Clarifier No. 6 Knife Gate Valve No. 1]]>
</Description>
<Data Format="L5K">
<![CDATA[[-2130705661,3.00000000e+001,3.00000000e+001,0.00000000e+000,0.00000000e+000,2,[0,30000,0],[0,30000
		,0],[2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0],0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Valve">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZSO" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZSC" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Open" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Close" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToOpen_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="FailToClose_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveType" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Traveling" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveClosed" DataType="BOOL" Value="1"/>
<DataValueMember Name="TravelOpenTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TravelCloseTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FailToOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToClose" DataType="BOOL" Value="0"/>
<DataValueMember Name="FeedbackError" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
</Structure>
</Data>
</Tag>
<Tag Name="V223" TagType="Base" DataType="Valve" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Clarifier No. 6 Knife Gate Valve No. 2
]]>
</Description>
<Data Format="L5K">
<![CDATA[[-2130705661,3.00000000e+001,3.00000000e+001,0.00000000e+000,0.00000000e+000,2,[0,30000,0],[0,30000
		,0],[2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0],0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Valve">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZSO" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZSC" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Open" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Close" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToOpen_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="FailToClose_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveType" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Traveling" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveClosed" DataType="BOOL" Value="1"/>
<DataValueMember Name="TravelOpenTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TravelCloseTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FailToOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToClose" DataType="BOOL" Value="0"/>
<DataValueMember Name="FeedbackError" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
</Structure>
</Data>
</Tag>
<Tag Name="V224" TagType="Base" DataType="Valve" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Clarifier No. 7 Knife Gate Valve No. 1]]>
</Description>
<Data Format="L5K">
<![CDATA[[-2130705661,3.00000000e+001,3.00000000e+001,0.00000000e+000,0.00000000e+000,2,[0,30000,0],[0,30000
		,0],[2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0],0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Valve">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZSO" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZSC" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Open" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Close" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToOpen_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="FailToClose_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveType" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Traveling" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveClosed" DataType="BOOL" Value="1"/>
<DataValueMember Name="TravelOpenTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TravelCloseTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FailToOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToClose" DataType="BOOL" Value="0"/>
<DataValueMember Name="FeedbackError" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
</Structure>
</Data>
</Tag>
<Tag Name="V225" TagType="Base" DataType="Valve" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Clarifier No. 7 Knife Gate Valve No. 2]]>
</Description>
<Data Format="L5K">
<![CDATA[[-2130705661,3.00000000e+001,3.00000000e+001,0.00000000e+000,0.00000000e+000,2,[0,30000,0],[0,30000
		,0],[2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0],0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Valve">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZSO" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZSC" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Open" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Close" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToOpen_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="FailToClose_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveType" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Traveling" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveClosed" DataType="BOOL" Value="1"/>
<DataValueMember Name="TravelOpenTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TravelCloseTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FailToOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToClose" DataType="BOOL" Value="0"/>
<DataValueMember Name="FeedbackError" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
</Structure>
</Data>
</Tag>
<Tag Name="V226" TagType="Base" DataType="Valve" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Clarifier No. 8 Knife Gate Valve No. 1
]]>
</Description>
<Data Format="L5K">
<![CDATA[[-2130705661,3.00000000e+001,3.00000000e+001,0.00000000e+000,0.00000000e+000,2,[0,30000,0],[0,30000
		,0],[2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0],0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Valve">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZSO" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZSC" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Open" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Close" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToOpen_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="FailToClose_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveType" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Traveling" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveClosed" DataType="BOOL" Value="1"/>
<DataValueMember Name="TravelOpenTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TravelCloseTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FailToOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToClose" DataType="BOOL" Value="0"/>
<DataValueMember Name="FeedbackError" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
</Structure>
</Data>
</Tag>
<Tag Name="V227" TagType="Base" DataType="Valve" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Clarifier No. 8 Knife Gate Valve No. 2
]]>
</Description>
<Data Format="L5K">
<![CDATA[[-2130705661,3.00000000e+001,3.00000000e+001,0.00000000e+000,0.00000000e+000,2,[0,30000,0],[0,30000
		,0],[2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0],0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Valve">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZSO" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZSC" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Open" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Close" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToOpen_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="FailToClose_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveType" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Traveling" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveClosed" DataType="BOOL" Value="1"/>
<DataValueMember Name="TravelOpenTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TravelCloseTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FailToOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToClose" DataType="BOOL" Value="0"/>
<DataValueMember Name="FeedbackError" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
</Structure>
</Data>
</Tag>
<Tag Name="V228" TagType="Base" DataType="Valve" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Open/ Close Knife Gate Valve No. 7 (F.C. CP4)
]]>
</Description>
<Data Format="L5K">
<![CDATA[[-2130705661,3.00000000e+001,3.00000000e+001,0.00000000e+000,0.00000000e+000,2,[0,30000,0],[0,30000
		,0],[2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0],0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Valve">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZSO" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZSC" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Open" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Close" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToOpen_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="FailToClose_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveType" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Traveling" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveClosed" DataType="BOOL" Value="1"/>
<DataValueMember Name="TravelOpenTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TravelCloseTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FailToOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToClose" DataType="BOOL" Value="0"/>
<DataValueMember Name="FeedbackError" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
</Structure>
</Data>
</Tag>
<Tag Name="V229" TagType="Base" DataType="Valve" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Open/ Close Knife Gate Valve No. 8 (F.C. CP4)
]]>
</Description>
<Data Format="L5K">
<![CDATA[[-2130705661,3.00000000e+001,3.00000000e+001,0.00000000e+000,0.00000000e+000,2,[0,30000,0],[0,30000
		,0],[2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0],0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Valve">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZSO" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZSC" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Open" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Close" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToOpen_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="FailToClose_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveType" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Traveling" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveClosed" DataType="BOOL" Value="1"/>
<DataValueMember Name="TravelOpenTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TravelCloseTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FailToOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToClose" DataType="BOOL" Value="0"/>
<DataValueMember Name="FeedbackError" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
</Structure>
</Data>
</Tag>
<Tag Name="V239" TagType="Base" DataType="Valve" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Dewatering Pit Purging]]>
</Description>
<Data Format="L5K">
<![CDATA[[1090521987,3.00000000e+001,3.00000000e+001,0.00000000e+000,0.00000000e+000,2,[0,30000,0],[0,30000
		,0],[2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0],0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Valve">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZSO" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZSC" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="1"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Open" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Close" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToOpen_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="FailToClose_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveType" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Traveling" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveClosed" DataType="BOOL" Value="1"/>
<DataValueMember Name="TravelOpenTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TravelCloseTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FailToOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToClose" DataType="BOOL" Value="0"/>
<DataValueMember Name="FeedbackError" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="1"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="V240" TagType="Base" DataType="Valve" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Sludge Pit Purging]]>
</Description>
<Data Format="L5K">
<![CDATA[[-2130705661,3.00000000e+001,3.00000000e+001,0.00000000e+000,0.00000000e+000,2,[0,30000,0],[0,30000
		,0],[2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0],0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Valve">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZSO" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZSC" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Open" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Close" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToOpen_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="FailToClose_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveType" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Traveling" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveClosed" DataType="BOOL" Value="1"/>
<DataValueMember Name="TravelOpenTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TravelCloseTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FailToOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToClose" DataType="BOOL" Value="0"/>
<DataValueMember Name="FeedbackError" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
</Structure>
</Data>
</Tag>
<Tag Name="V241" TagType="Base" DataType="Valve" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[RAS/Scum Pit Purge]]>
</Description>
<Data Format="L5K">
<![CDATA[[-2130705661,3.00000000e+001,3.00000000e+001,0.00000000e+000,0.00000000e+000,2,[0,30000,0],[0,30000
		,0],[2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0,2#0
		,2#0,2#0,2#0,2#0,2#0],0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="Valve">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZSO" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZSC" DataType="BOOL" Value="0"/>
<DataValueMember Name="OperMode" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOA_Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="AutoPerm" DataType="BOOL" Value="1"/>
<DataValueMember Name="OOS" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Mode" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_ManReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_AutoReq" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Open" DataType="BOOL" Value="0"/>
<DataValueMember Name="HMI_Close" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToOpen_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="FailToClose_SP" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Feedback" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveType" DataType="BOOL" Value="0"/>
<DataValueMember Name="Output" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManHandInterlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Traveling" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="ValveClosed" DataType="BOOL" Value="1"/>
<DataValueMember Name="TravelOpenTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TravelCloseTime" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="FailToOpen" DataType="BOOL" Value="0"/>
<DataValueMember Name="FailToClose" DataType="BOOL" Value="0"/>
<DataValueMember Name="FeedbackError" DataType="BOOL" Value="0"/>
<DataValueMember Name="HOAFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Fault" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="INT" Radix="Decimal" Value="2"/>
<DataValueMember Name="Auto" DataType="BOOL" Value="0"/>
<DataValueMember Name="Manual" DataType="BOOL" Value="1"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_201C" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Washwater Pump No. 1 Overload Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[1958039,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_201D" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Washwater Pump No. 1 Failed To Start]]>
</Description>
<Data Format="L5K">
<![CDATA[[129,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_201E" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Washwater Pump No. 1 Failed To Stop]]>
</Description>
<Data Format="L5K">
<![CDATA[[129,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_202C" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Washwater Pump No. 2 Overload Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_202D" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Washwater Pump No. 2 Failed To Start]]>
</Description>
<Data Format="L5K">
<![CDATA[[129,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_202E" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Washwater Pump No. 2 Failed To Stop]]>
</Description>
<Data Format="L5K">
<![CDATA[[129,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_207A" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Oxidation Ditch Agitator No. 1 Running High Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_207B" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Oxidation Ditch Agitator No. 1 Running Low Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_207C" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Oxidation Ditch Agitator No. 1 Agitator Oil Temperature Alarm
]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_207D" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Oxidation Ditch Agitator No. 1 Overload Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_207E" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Oxidation Ditch Agitator No. 1 Low Failed to Start]]>
</Description>
<Data Format="L5K">
<![CDATA[[129,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_207F" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Oxidation Ditch Agitator No. 1 Low Failed to Stop]]>
</Description>
<Data Format="L5K">
<![CDATA[[129,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_207G" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Oxidation Ditch Agitator No. 1 High Failed to Start]]>
</Description>
<Data Format="L5K">
<![CDATA[[129,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_207H" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Oxidation Ditch Agitator No. 1 High Failed to Stop]]>
</Description>
<Data Format="L5K">
<![CDATA[[129,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_208A" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Oxidation Ditch Agitator No. 2 Running High Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_208B" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Oxidation Ditch Agitator No. 2 Running Low Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_208C" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Oxidation Ditch Agitator No. 2 Oil/ Temp Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_208D" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Oxidation Ditch Agitator No. 2 Overload Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_208E" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Oxidation Ditch Agitator No. 2 Low Failed to Start]]>
</Description>
<Data Format="L5K">
<![CDATA[[129,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_208F" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Oxidation Ditch Agitator No. 2 Low Failed to Stop]]>
</Description>
<Data Format="L5K">
<![CDATA[[129,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_208G" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Oxidation Ditch Agitator No. 2 High Failed to Start]]>
</Description>
<Data Format="L5K">
<![CDATA[[129,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_208H" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Oxidation Ditch Agitator No. 2 High Failed to Stop]]>
</Description>
<Data Format="L5K">
<![CDATA[[129,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_209B" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Clarifier No. 3 Torque Overload Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[3386313,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_209C" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Clarifier No. 3 Motor Overload Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_210B" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Clarifier No. 4 & 5  Torque Overload Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[3396721,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_210C" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Clarifier No. 4 & 5 Overload Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_211B" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Clarifier No. 6 Torque Overload Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[3406668,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_211C" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Clarifier No. 6 Overload Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_212B" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Clarifier No. 7 Torque Overload Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[3415844,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_212C" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Clarifier No. 7 Overload Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_213B" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Clarifier No. 8 Torque Overload Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[3424700,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_213C" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Clarifier No. 8 Overload Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_230A" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Clarifier No. 1 Scraper Torque At 120% Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_230B" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Clarifier No. 1 Scraper Torque At 100% Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_230D" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Clarifier No. 1 Scraper Motor Overload Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_231A" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Clarifier No. 2 Scraper Torque At 120% Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_231B" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Clarifier No. 2 Scraper Torque At 100% Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_231D" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Clarifier No. 2 Scraper Motor Overload Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_232A" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[RAS/Scum Pump No. 1 Failed to Start]]>
</Description>
<Data Format="L5K">
<![CDATA[[129,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_232B" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[RAS/ Scum Pump No. 1 Overload]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_232C" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[RAS/Scum Pump No. 1 Failed to Stop]]>
</Description>
<Data Format="L5K">
<![CDATA[[129,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_232D" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[RAS/ Scum Pump No. 1 VFD Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_232E" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[RAS/ Scum Pump No. 1 Seal Fail Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_233A" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[RAS/Scum Pump No. 2 Failed to Start]]>
</Description>
<Data Format="L5K">
<![CDATA[[129,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_233B" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[RAS/ Scum Pump No. 2 Overload Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_233C" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[RAS/Scum Pump No. 2 Failed to Stop]]>
</Description>
<Data Format="L5K">
<![CDATA[[129,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_233D" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[RAS/ Scum Pump No. 2 VFD Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_233E" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[RAS/ Scum Pump No. 2 Seal Fail Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_234A" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Sludge Pump No. 1 Seal Fail Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_234B" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Sludge Pump No. 1 Failed to Start]]>
</Description>
<Data Format="L5K">
<![CDATA[[129,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_234C" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Sludge Pump No. 1 Failed to Stop]]>
</Description>
<Data Format="L5K">
<![CDATA[[129,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_235A" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Sludge Pump No. 2 Seal Fail Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_235B" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Sludge Pump No. 2 Failed to Start]]>
</Description>
<Data Format="L5K">
<![CDATA[[129,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_235C" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Sludge Pump No. 2 Overload Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_235D" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Sludge Pump No. 2 Selected For VFD Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[8321,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_235E" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Sludge Pump No. 2 Failed to Stop]]>
</Description>
<Data Format="L5K">
<![CDATA[[129,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_236A" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Sludge Pump No. 3 Seal Fail Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_236B" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Sludge Pump No. 3 Failed to Start]]>
</Description>
<Data Format="L5K">
<![CDATA[[129,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_236C" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Sludge Pump No. 3 Overload Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_236D" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Sludge Pump No. 3 Selected For VFD Alarm
]]>
</Description>
<Data Format="L5K">
<![CDATA[[8321,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_236E" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Sludge Pump No. 3 Failed to Stop]]>
</Description>
<Data Format="L5K">
<![CDATA[[129,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_237B" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Sludge Pump No. 2 Or 3 VFD Alarm
]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_238A" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Dewatering Pump No. 1 Seal Fail Alarm
]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_238B" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Dewatering Pump No. 1 Failed to Start]]>
</Description>
<Data Format="L5K">
<![CDATA[[129,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_238C" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Dewatering Pump No. 1 Failed to Stop]]>
</Description>
<Data Format="L5K">
<![CDATA[[129,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_239" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Sludge Pit  Purging Alarm
]]>
</Description>
<Data Format="L5K">
<![CDATA[[8321,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_240" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Dewatering Pit  Purging Alarm
]]>
</Description>
<Data Format="L5K">
<![CDATA[[8321,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_245A" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Chlorine Contact Dewatering Pump No. 1 Seal Fail Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_246A" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Chlorine Contact Dewatering Pump No. 2 Seal Fail Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_248A" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Chlorine Induction Unit Failed to Start]]>
</Description>
<Data Format="L5K">
<![CDATA[[129,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_248B" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Chlorine Induction Unit Overload Alarm
]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_248C" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Chlorine Induction Unit Seal Fail Alarm
]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_248D" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Chlorine Induction Unit Failed to Stop]]>
</Description>
<Data Format="L5K">
<![CDATA[[129,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_250A" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Effluent Water Pump No. 1 Failed to Start]]>
</Description>
<Data Format="L5K">
<![CDATA[[129,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_250B" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Effluent Water Pump No. 1 Overload Alarm
]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_250C" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Effluent Water Pump No. 1 Failed to Stop]]>
</Description>
<Data Format="L5K">
<![CDATA[[129,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_251B" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Effluent Water Pump No. 2 Overload Alarm
]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_252B" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Effluent Air Compressor Overload Alarm
]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_253A" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Screen Wash Pump No. 1 Failed to Start]]>
</Description>
<Data Format="L5K">
<![CDATA[[129,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_253B" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Screen Wash Pump No. 1 Overload Alarm
]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_253C" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Screen Wash Pump No. 1 Failed to Stop]]>
</Description>
<Data Format="L5K">
<![CDATA[[129,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_254A" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Screen Wash Pump No. 2 Failed to Start]]>
</Description>
<Data Format="L5K">
<![CDATA[[129,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_254B" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Screen Wash Pump No. 2 Overload Alarm
]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_254C" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Screen Wash Pump No. 2 Failed to Stop]]>
</Description>
<Data Format="L5K">
<![CDATA[[129,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,10000,0],[0,0,0],[0,0,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_255B" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Clarifier No. 1 High Clarity Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_255D" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Clarifier No. 1 Sludge Blanket Monitor Fail Alarm
]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,5.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,5000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_256B" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Clarifier No. 2 High Clarity Alarm
]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,2.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,2000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="2.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XA_256D" TagType="Base" DataType="AlarmProcessing" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<AlarmConditions>
<AlarmCondition Name="Alarm" AlarmConditionDefinition="Alarm" Input=".Alarm" ConditionType="TRIP" Limit="0.0" Severity="500" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
<AlarmCondition Name="AlarmShutdown" AlarmConditionDefinition="AlarmShutdown" Input=".Shutdown" ConditionType="TRIP" Limit="0.0" Severity="1000" OnDelay="0" OffDelay="0" ShelveDuration="0" MaxShelveDuration="0" Deadband="0.0"
 Used="false" AlarmSetOperIncluded="true" AlarmSetRollupIncluded="true" InFault="false" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false"
 OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false"
 EvaluationPeriod="500 millisecond" Expression="= 1">
<AlarmConfig/>
</AlarmCondition>
</AlarmConditions>
<Description>
<![CDATA[Final Clarifier No. 2 Sludge Blanket Monitor Fail Alarm
]]>
</Description>
<Data Format="L5K">
<![CDATA[[1056899,5.00000000e+000,3.00000000e+001,5.00000000e+000,0,[0,5000,0],[0,30000,0],[0,5000,0]]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AlarmProcessing">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassEvent" DataType="BOOL" Value="0"/>
<DataValueMember Name="ManualBypass" DataType="BOOL" Value="0"/>
<DataValueMember Name="OutOfService" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableShutdown" DataType="BOOL" Value="1"/>
<DataValueMember Name="Debounce_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="Class_B_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_B_Preset" DataType="REAL" Radix="Float" Value="30.0"/>
<DataValueMember Name="Class_C_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Class_C_Preset" DataType="REAL" Radix="Float" Value="5.0"/>
<DataValueMember Name="FirstOut_Number" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="SelfClearAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown" DataType="BOOL" Value="0"/>
<DataValueMember Name="Unack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="RTR" DataType="BOOL" Value="0"/>
<DataValueMember Name="AutoBypassActive" DataType="BOOL" Value="0"/>
<DataValueMember Name="FirstOut" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="XS_201C" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Washwater Pump No. 1 Overload
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_201D" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Washwater Pump No. 1 Running
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_202C" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Washwater Pump No. 2 Overload
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_202D" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Washwater Pump No. 2 Running
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_207A" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Oxidation Ditch Agitator No. 1 Running High
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_207B" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Oxidation Ditch Agitator No. 1 Running Low
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_207C" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Oxidation Ditch Agitator No. 1 Agitator Oil Temperature Alarm
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_207D" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Oxidation Ditch Agitator No. 1 Overload
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_208A" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Oxidation Ditch Agitator No. 2 Running High
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_208B" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Oxidation Ditch Agitator No. 2 Running Low
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_208C" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Oxidation Ditch Agitator No. 2 Oil/ Temp Alarm
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_208D" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Oxidation Ditch Agitator No. 2 Overload
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_209A" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Clarifier No. 3 Running]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_209B" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Clarifier No. 3 Torque Overload
]]>
</Description>
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="XS_209C" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Clarifier No. 3 Motor Overload
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_210A" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Clarifier No. 4 & 5 Running]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_210B" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Clarifier No. 4 & 5 Torque Overload]]>
</Description>
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="XS_210C" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Clarifier No. 4 & 5 Overload]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_211A" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Clarifier No. 6 Running]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_211B" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Clarifier No. 6 Torque Overload
]]>
</Description>
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="XS_211C" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Clarifier No. 6 Overload
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_212A" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Clarifier No. 7 Running]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_212B" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Clarifier No. 7 Torque Overload
]]>
</Description>
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="XS_212C" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Clarifier No. 7 Overload
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_213A" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Clarifier No. 8 Running]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_213B" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Clarifier No. 8 Torque Overload
]]>
</Description>
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="XS_213C" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Clarifier No. 8 Overload
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_230A" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Clarifier No. 1 Scraper Torque At 120%
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_230B" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Clarifier No. 1 Scraper Torque At 100%
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_230C" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Clarifier No. 1 Scraper Running
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_230D" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Clarifier No. 1 Scraper Motor Overload
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_231A" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Clarifier No. 2 Scraper Torque At 120%]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_231B" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Clarifier No. 2 Scraper Torque At 100%
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_231C" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Clarifier No. 2 Scraper Running
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_231D" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Clarifier No. 2 Scraper Overload]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_232A" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[RAS/ Scum Pump No. 1 Running
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_232B" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[RAS/Scum Pump No. 1 Overload]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_232C" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[RAS/ Scum Pump No. 1 VFD Running
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_232D" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[RAS/ Scum Pump No. 1 VFD Alarm
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_232E" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[RAS/ Scum Pump No. 1 Seal Fail
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_233A" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[RAS/ Scum Pump No. 2 Running
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_233B" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[RAS/Scum Pump No. 2 Overload]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_233C" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[RAS/ Scum Pump No. 2 VFD Running
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_233D" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[RAS/ Scum Pump No. 2 VFD Alarm
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_233E" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[RAS/ Scum Pump No. 2 Seal Fail
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_234A" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Sludge Pump No. 1 Seal Fail
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_234C" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Sludge Pump No. 1 Running
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_235A" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Sludge Pump No. 2 Seal Fail
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_235B" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Sludge Pump No. 2 Running
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_235C" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Sludge Pump No. 2 Overload]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_236A" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Sludge Pump No. 3 Seal Fail
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_236B" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Sludge Pump No. 3 Running
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_236C" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Sludge Pump No. 3 Overload]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_237A" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Sludge Pumps VFD Running
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_237B" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Sludge Pump No. 2 Or 3 VFD Alarm]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_238A" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Dewatering Pump No. 1 Seal Fail
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_238C" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Dewatering Pump No. 1 Running
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_245A" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Chlorine Contact Dewatering Pump No. 1 Seal Fail
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_245C" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Chlorine Contact Dewatering Pump No. 1 Running]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_246A" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Chlorine Contact Dewatering Pump No. 1 Seal Fail]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_246C" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Chlorine Contact Dewatering Pump No. 2 Running
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_248A" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Chlorine Induction Unit Running
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_248B" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Chlorine Induction Unit Overload
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_248C" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Chlorine Induction Unit Seal Fail
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_250A" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Effluent Water Pump No. 1 Running
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_250B" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Effluent Water Pump No. 1 Overload
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_251A" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Effluent Water Pump No. 2 Running
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_251B" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Effluent Water Pump No. 2 Overload
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_252A" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Effluent Air Compressor Running
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_252B" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Effluent Air Compressor Overload
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_253A" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Screen Wash Pump No. 1 Running
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_253B" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Screen Wash Pump No. 1 Overload
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_254A" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Screen Wash Pump No. 2 Running
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_254B" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Screen Wash Pump No. 2 Overload
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_255B" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Clarifier No. 1 High Clarity Alarm
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_255D" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Clarifier No. 1 Sludge Blanket Monitor Fail
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_256B" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Clarifier No. 2 High Clarity Alarm
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XS_256D" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Clarifier No. 2 Sludge Blanket Monitor Fail
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XY_201A" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Rentention Basin Washwater Pump No. 1 Stop Command
]]>
</Description>
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="XY_201B" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Rentention Basin Washwater Pump No. 1 Start Command
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XY_202A" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Rentention Basin Washwater Pump No. 2 Stop Command
]]>
</Description>
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="XY_202B" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Rentention Basin Washwater Pump No. 2 Start Command
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XY_207A" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Oxidation Ditch No. 1 Agitator Start High Command
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XY_207B" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Oxidation Ditch No. 1 Agitator Start Low Command
]]>
</Description>
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="XY_207C" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Oxidation Ditch No. 1 Agitator Stop Command
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XY_208A" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Oxidation Ditch No. 2 Agitator Start High Command
]]>
</Description>
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="XY_208B" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Oxidation Ditch No. 2 Agitator Start Low Command
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XY_208C" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Oxidation Ditch No. 2 Agitator Stop Command
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XY_214" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Clarifier No. 3 Knife Gate Valve No. 1 Open Command
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XY_215" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Clarifier No. 3 Knife Gate Valve No. 2 Open Command
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XY_216" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Clarifier No. 4 Knife Gate Valve No. 1 Open Command
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XY_217" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Clarifier No. 4 Knife Gate Valve No. 2 Open Command
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XY_218" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Clarifier No. 5 Knife Gate Valve No. 1 Open Command
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XY_219" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Clarifier No. 5 Knife Gate Valve No. 2 Open Command
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XY_220" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Open/ Close Knife Gate Valve No. 7 (F.C. CP3)
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XY_221" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Open/ Close Knife Gate Valve No. 8 (F.C. CP3)
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XY_222" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Clarifier No. 6 Knife Gate Valve No. 1 Open Command]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XY_223" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Clarifier No. 6 Knife Gate Valve No. 2 Open Command
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XY_224" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Clarifier No. 7 Knife Gate Valve No. 1 Open Command
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XY_225" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Clarifier No. 7 Knife Gate Valve No. 2 Open Command
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XY_226" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Clarifier No. 8 Knife Gate Valve No. 1 Open Command
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XY_227" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Clarifier No. 8 Knife Gate Valve No. 2 Open Command
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XY_228" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Open/ Close Knife Gate Valve No. 7 (F.C. CP4)
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XY_229" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Open/ Close Knife Gate Valve No. 8 (F.C. CP4)
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XY_232A" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[RAS/SCUM Pump No. 1 Start Command
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XY_233A" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[RAS/SCUM Pump No. 2 Start Command
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XY_234" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Sludge Pump No. 1 Start Command]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XY_235" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Sludge Pump No. 2 Start Command
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XY_236" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Sludge Pump No. 3 Start Command
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XY_238" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Dewatering Pump No. 1 Start Command
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XY_239" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Dewatering Pit Purging Open Command
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XY_240" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Final Sludge Pit Purging Open Command
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XY_241" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[RAS/Scum Pit Purge Open Command
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XY_248" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Chlorine Induction Unit Run Command]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XY_253" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Screen Wash Pump No. 1 Start Command
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XY_254" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Description>
<![CDATA[Screen Wash Pump No. 2 Start Command
]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
</Tags>
<Programs>
<Program Name="Common" TestEdits="false" MainRoutineName="_0_Main" Disabled="false" UseAsFolder="false">
<Tags>
<Tag Name="Ack" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="AckTimer" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Data Format="L5K">
<![CDATA[[0,2000,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="Reset" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="ResetTimer" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Data Format="L5K">
<![CDATA[[0,2000,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
</Tags>
<Routines>
<Routine Name="_0_Main" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[JSR(_1_DI_Mapping,0);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[JSR(_2_AI_Mapping,0);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[JSR(_3_DO_Mapping,0);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Text>
<![CDATA[JSR(_4_AO_Mapping,0);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Text>
<![CDATA[JSR(_5_Alarms,0);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Text>
<![CDATA[JSR(_6_Controls,0);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="_1_DI_Mapping" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[-----------------------------------------------------------------------
Digital Input Mapping
-----------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[-----------------------------------------------------------------------
Local:1:I.Pt00.Data - Local:1:I.Pt15.Data
-----------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[XIC(Local:1:I.Pt00.Data)OTE(PSH_201A);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[XIC(Local:1:I.Pt01.Data)OTE(LSL_201B);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Text>
<![CDATA[XIC(Local:1:I.Pt02.Data)OTE(XS_201C);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Text>
<![CDATA[XIC(Local:1:I.Pt03.Data)OTE(XS_201D);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Text>
<![CDATA[XIC(Local:1:I.Pt04.Data)OTE(PSH_202A);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Text>
<![CDATA[XIC(Local:1:I.Pt05.Data)OTE(LSL_202B);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Text>
<![CDATA[XIC(Local:1:I.Pt06.Data)OTE(XS_202C);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Text>
<![CDATA[XIC(Local:1:I.Pt07.Data)OTE(XS_202D);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Text>
<![CDATA[XIC(Local:1:I.Pt08.Data)OTE(LSH_203);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Text>
<![CDATA[XIC(Local:1:I.Pt09.Data)OTE(LSH_204);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Text>
<![CDATA[XIC(Local:1:I.Pt10.Data)OTE(XS_207A);]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Text>
<![CDATA[XIC(Local:1:I.Pt11.Data)OTE(XS_207B);]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Text>
<![CDATA[XIC(Local:1:I.Pt12.Data)OTE(XS_207C);]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Text>
<![CDATA[XIC(Local:1:I.Pt13.Data)OTE(XS_207D);]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Text>
<![CDATA[XIC(Local:1:I.Pt14.Data)OTE(XS_208A);]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Text>
<![CDATA[XIC(Local:1:I.Pt15.Data)OTE(XS_208B);]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Comment>
<![CDATA[-----------------------------------------------------------------------
Local:2:I.Pt00.Data - Local:2:I.Pt15.Data
-----------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[XIC(Local:2:I.Pt00.Data)OTE(XS_208C);]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Text>
<![CDATA[XIC(Local:2:I.Pt01.Data)OTE(XS_208D);]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Text>
<![CDATA[XIC(Local:2:I.Pt02.Data)OTE(XS_209A);]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Text>
<![CDATA[XIC(Local:2:I.Pt03.Data)OTE(XS_209B);]]>
</Text>
</Rung>
<Rung Number="21" Type="N">
<Text>
<![CDATA[XIC(Local:2:I.Pt04.Data)OTE(XS_209C);]]>
</Text>
</Rung>
<Rung Number="22" Type="N">
<Text>
<![CDATA[XIC(Local:2:I.Pt05.Data)OTE(XS_210A);]]>
</Text>
</Rung>
<Rung Number="23" Type="N">
<Text>
<![CDATA[XIC(Local:2:I.Pt06.Data)OTE(XS_210B);]]>
</Text>
</Rung>
<Rung Number="24" Type="N">
<Text>
<![CDATA[XIC(Local:2:I.Pt07.Data)OTE(XS_210C);]]>
</Text>
</Rung>
<Rung Number="25" Type="N">
<Text>
<![CDATA[XIC(Local:2:I.Pt08.Data)OTE(XS_211A);]]>
</Text>
</Rung>
<Rung Number="26" Type="N">
<Text>
<![CDATA[XIC(Local:2:I.Pt09.Data)OTE(XS_211B);]]>
</Text>
</Rung>
<Rung Number="27" Type="N">
<Text>
<![CDATA[XIC(Local:2:I.Pt10.Data)OTE(XS_211C);]]>
</Text>
</Rung>
<Rung Number="28" Type="N">
<Text>
<![CDATA[XIC(Local:2:I.Pt11.Data)OTE(XS_212A);]]>
</Text>
</Rung>
<Rung Number="29" Type="N">
<Text>
<![CDATA[XIC(Local:2:I.Pt12.Data)OTE(XS_212B);]]>
</Text>
</Rung>
<Rung Number="30" Type="N">
<Text>
<![CDATA[XIC(Local:2:I.Pt13.Data)OTE(XS_212C);]]>
</Text>
</Rung>
<Rung Number="31" Type="N">
<Text>
<![CDATA[XIC(Local:2:I.Pt14.Data)OTE(XS_213A);]]>
</Text>
</Rung>
<Rung Number="32" Type="N">
<Text>
<![CDATA[XIC(Local:2:I.Pt15.Data)OTE(XS_213B);]]>
</Text>
</Rung>
<Rung Number="33" Type="N">
<Comment>
<![CDATA[-----------------------------------------------------------------------
Local:3:I.Pt00.Data - Local:3:I.Pt15.Data
-----------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[XIC(Local:3:I.Pt00.Data)OTE(XS_213C);]]>
</Text>
</Rung>
<Rung Number="34" Type="N">
<Text>
<![CDATA[XIC(Local:3:I.Pt01.Data)OTE(XS_230A);]]>
</Text>
</Rung>
<Rung Number="35" Type="N">
<Text>
<![CDATA[XIC(Local:3:I.Pt02.Data)OTE(XS_230B);]]>
</Text>
</Rung>
<Rung Number="36" Type="N">
<Text>
<![CDATA[XIC(Local:3:I.Pt03.Data)OTE(XS_230C);]]>
</Text>
</Rung>
<Rung Number="37" Type="N">
<Text>
<![CDATA[XIC(Local:3:I.Pt04.Data)OTE(XS_230D);]]>
</Text>
</Rung>
<Rung Number="38" Type="N">
<Text>
<![CDATA[XIC(Local:3:I.Pt05.Data)OTE(XS_231A);]]>
</Text>
</Rung>
<Rung Number="39" Type="N">
<Text>
<![CDATA[XIC(Local:3:I.Pt06.Data)OTE(XS_231B);]]>
</Text>
</Rung>
<Rung Number="40" Type="N">
<Text>
<![CDATA[XIC(Local:3:I.Pt07.Data)OTE(XS_231C);]]>
</Text>
</Rung>
<Rung Number="41" Type="N">
<Text>
<![CDATA[XIC(Local:3:I.Pt08.Data)OTE(XS_231D);]]>
</Text>
</Rung>
<Rung Number="42" Type="N">
<Text>
<![CDATA[XIC(Local:3:I.Pt09.Data)OTE(XS_255B);]]>
</Text>
</Rung>
<Rung Number="43" Type="N">
<Text>
<![CDATA[XIC(Local:3:I.Pt10.Data)OTE(XS_256B);]]>
</Text>
</Rung>
<Rung Number="44" Type="N">
<Text>
<![CDATA[XIC(Local:3:I.Pt11.Data)OTE(XS_232A);]]>
</Text>
</Rung>
<Rung Number="45" Type="N">
<Text>
<![CDATA[XIC(Local:3:I.Pt12.Data)OTE(XS_232B);]]>
</Text>
</Rung>
<Rung Number="46" Type="N">
<Text>
<![CDATA[XIC(Local:3:I.Pt13.Data)OTE(XS_232C);]]>
</Text>
</Rung>
<Rung Number="47" Type="N">
<Text>
<![CDATA[XIC(Local:3:I.Pt14.Data)OTE(XS_232D);]]>
</Text>
</Rung>
<Rung Number="48" Type="N">
<Text>
<![CDATA[XIC(Local:3:I.Pt15.Data)OTE(XS_232E);]]>
</Text>
</Rung>
<Rung Number="49" Type="N">
<Comment>
<![CDATA[-----------------------------------------------------------------------
Local:4:I.Pt00.Data - Local:4:I.Pt15.Data
-----------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[XIC(Local:4:I.Pt00.Data)OTE(XS_233A);]]>
</Text>
</Rung>
<Rung Number="50" Type="N">
<Text>
<![CDATA[XIC(Local:4:I.Pt01.Data)OTE(XS_233B);]]>
</Text>
</Rung>
<Rung Number="51" Type="N">
<Text>
<![CDATA[XIC(Local:4:I.Pt02.Data)OTE(XS_233C);]]>
</Text>
</Rung>
<Rung Number="52" Type="N">
<Text>
<![CDATA[XIC(Local:4:I.Pt03.Data)OTE(XS_233D);]]>
</Text>
</Rung>
<Rung Number="53" Type="N">
<Text>
<![CDATA[XIC(Local:4:I.Pt04.Data)OTE(XS_233E);]]>
</Text>
</Rung>
<Rung Number="54" Type="N">
<Text>
<![CDATA[XIC(Local:4:I.Pt05.Data)OTE(XS_234A);]]>
</Text>
</Rung>
<Rung Number="55" Type="N">
<Text>
<![CDATA[XIC(Local:4:I.Pt06.Data)OTE(TSH_234B);]]>
</Text>
</Rung>
<Rung Number="56" Type="N">
<Text>
<![CDATA[XIC(Local:4:I.Pt07.Data)OTE(XS_234C);]]>
</Text>
</Rung>
<Rung Number="57" Type="N">
<Text>
<![CDATA[XIC(Local:4:I.Pt08.Data)OTE(XS_235A);]]>
</Text>
</Rung>
<Rung Number="58" Type="N">
<Text>
<![CDATA[XIC(Local:4:I.Pt09.Data)OTE(XS_236A);]]>
</Text>
</Rung>
<Rung Number="59" Type="N">
<Text>
<![CDATA[XIC(Local:4:I.Pt10.Data)OTE(XS_235B);]]>
</Text>
</Rung>
<Rung Number="60" Type="N">
<Text>
<![CDATA[XIC(Local:4:I.Pt11.Data)OTE(XS_236B);]]>
</Text>
</Rung>
<Rung Number="61" Type="N">
<Text>
<![CDATA[XIC(Local:4:I.Pt12.Data)OTE(XS_235C);]]>
</Text>
</Rung>
<Rung Number="62" Type="N">
<Text>
<![CDATA[XIC(Local:4:I.Pt13.Data)OTE(XS_236C);]]>
</Text>
</Rung>
<Rung Number="63" Type="N">
<Text>
<![CDATA[XIC(Local:4:I.Pt14.Data)OTE(XS_237A);]]>
</Text>
</Rung>
<Rung Number="64" Type="N">
<Text>
<![CDATA[XIC(Local:4:I.Pt15.Data)OTE(HS_235D);]]>
</Text>
</Rung>
<Rung Number="65" Type="N">
<Comment>
<![CDATA[-----------------------------------------------------------------------
Local:5:I.Pt00.Data - Local:5:I.Pt15.Data
-----------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[XIC(Local:5:I.Pt00.Data)OTE(HS_236D);]]>
</Text>
</Rung>
<Rung Number="66" Type="N">
<Text>
<![CDATA[XIC(Local:5:I.Pt01.Data)OTE(XS_237B);]]>
</Text>
</Rung>
<Rung Number="67" Type="N">
<Text>
<![CDATA[XIC(Local:5:I.Pt02.Data)OTE(XS_238A);]]>
</Text>
</Rung>
<Rung Number="68" Type="N">
<Text>
<![CDATA[XIC(Local:5:I.Pt03.Data)OTE(TSH_238B);]]>
</Text>
</Rung>
<Rung Number="69" Type="N">
<Text>
<![CDATA[XIC(Local:5:I.Pt04.Data)OTE(XS_238C);]]>
</Text>
</Rung>
<Rung Number="70" Type="N">
<Text>
<![CDATA[XIC(Local:5:I.Pt05.Data)OTE(LSH_242A);]]>
</Text>
</Rung>
<Rung Number="71" Type="N">
<Text>
<![CDATA[XIC(Local:5:I.Pt06.Data)OTE(LSL_242B);]]>
</Text>
</Rung>
<Rung Number="72" Type="N">
<Text>
<![CDATA[XIC(Local:5:I.Pt07.Data)OTE(LSH_243A);]]>
</Text>
</Rung>
<Rung Number="73" Type="N">
<Text>
<![CDATA[XIC(Local:5:I.Pt08.Data)OTE(LSL_243B);]]>
</Text>
</Rung>
<Rung Number="74" Type="N">
<Text>
<![CDATA[XIC(Local:5:I.Pt09.Data)OTE(LSH_244A);]]>
</Text>
</Rung>
<Rung Number="75" Type="N">
<Text>
<![CDATA[XIC(Local:5:I.Pt10.Data)OTE(LSL_244B);]]>
</Text>
</Rung>
<Rung Number="76" Type="N">
<Text>
<![CDATA[XIC(Local:5:I.Pt11.Data)OTE(XS_245A);]]>
</Text>
</Rung>
<Rung Number="77" Type="N">
<Text>
<![CDATA[XIC(Local:5:I.Pt12.Data)OTE(TSH_245B);]]>
</Text>
</Rung>
<Rung Number="78" Type="N">
<Text>
<![CDATA[XIC(Local:5:I.Pt13.Data)OTE(XS_245C);]]>
</Text>
</Rung>
<Rung Number="79" Type="N">
<Text>
<![CDATA[XIC(Local:5:I.Pt14.Data)OTE(XS_246A);]]>
</Text>
</Rung>
<Rung Number="80" Type="N">
<Text>
<![CDATA[XIC(Local:5:I.Pt15.Data)OTE(TSH_246B);]]>
</Text>
</Rung>
<Rung Number="81" Type="N">
<Comment>
<![CDATA[-----------------------------------------------------------------------
Local:6:I.Pt00.Data - Local:6:I.Pt15.Data
-----------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[XIC(Local:6:I.Pt00.Data)OTE(XS_246C);]]>
</Text>
</Rung>
<Rung Number="82" Type="N">
<Text>
<![CDATA[XIC(Local:6:I.Pt01.Data)OTE(LSLL_247);]]>
</Text>
</Rung>
<Rung Number="83" Type="N">
<Text>
<![CDATA[XIC(Local:6:I.Pt02.Data)OTE(XS_248A);]]>
</Text>
</Rung>
<Rung Number="84" Type="N">
<Text>
<![CDATA[XIC(Local:6:I.Pt03.Data)OTE(XS_248B);]]>
</Text>
</Rung>
<Rung Number="85" Type="N">
<Text>
<![CDATA[XIC(Local:6:I.Pt04.Data)OTE(XS_248C);]]>
</Text>
</Rung>
<Rung Number="86" Type="N">
<Text>
<![CDATA[XIC(Local:6:I.Pt05.Data)OTE(PSL_249A);]]>
</Text>
</Rung>
<Rung Number="87" Type="N">
<Text>
<![CDATA[XIC(Local:6:I.Pt06.Data)OTE(LSL_249B);]]>
</Text>
</Rung>
<Rung Number="88" Type="N">
<Text>
<![CDATA[XIC(Local:6:I.Pt07.Data)OTE(XS_250A);]]>
</Text>
</Rung>
<Rung Number="89" Type="N">
<Text>
<![CDATA[XIC(Local:6:I.Pt08.Data)OTE(XS_250B);]]>
</Text>
</Rung>
<Rung Number="90" Type="N">
<Text>
<![CDATA[XIC(Local:6:I.Pt09.Data)OTE(XS_251A);]]>
</Text>
</Rung>
<Rung Number="91" Type="N">
<Text>
<![CDATA[XIC(Local:6:I.Pt10.Data)OTE(XS_251B);]]>
</Text>
</Rung>
<Rung Number="92" Type="N">
<Text>
<![CDATA[XIC(Local:6:I.Pt11.Data)OTE(XS_252A);]]>
</Text>
</Rung>
<Rung Number="93" Type="N">
<Text>
<![CDATA[XIC(Local:6:I.Pt12.Data)OTE(XS_252B);]]>
</Text>
</Rung>
<Rung Number="94" Type="N">
<Text>
<![CDATA[XIC(Local:6:I.Pt13.Data)OTE(XS_253A);]]>
</Text>
</Rung>
<Rung Number="95" Type="N">
<Text>
<![CDATA[XIC(Local:6:I.Pt14.Data)OTE(XS_253B);]]>
</Text>
</Rung>
<Rung Number="96" Type="N">
<Text>
<![CDATA[XIC(Local:6:I.Pt15.Data)OTE(XS_254A);]]>
</Text>
</Rung>
<Rung Number="97" Type="N">
<Comment>
<![CDATA[-----------------------------------------------------------------------
Local:7:I.Pt00.Data - Local:7:I.Pt15.Data
-----------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[XIC(Local:7:I.Pt00.Data)OTE(XS_254B);]]>
</Text>
</Rung>
<Rung Number="98" Type="N">
<Text>
<![CDATA[XIC(Local:7:I.Pt01.Data)OTE(DI_1_Spare.1);]]>
</Text>
</Rung>
<Rung Number="99" Type="N">
<Text>
<![CDATA[XIC(Local:7:I.Pt02.Data)OTE(DI_1_Spare.2);]]>
</Text>
</Rung>
<Rung Number="100" Type="N">
<Text>
<![CDATA[XIC(Local:7:I.Pt03.Data)OTE(DI_1_Spare.3);]]>
</Text>
</Rung>
<Rung Number="101" Type="N">
<Text>
<![CDATA[XIC(Local:7:I.Pt04.Data)OTE(DI_1_Spare.4);]]>
</Text>
</Rung>
<Rung Number="102" Type="N">
<Text>
<![CDATA[XIC(Local:7:I.Pt05.Data)OTE(XS_255D);]]>
</Text>
</Rung>
<Rung Number="103" Type="N">
<Text>
<![CDATA[XIC(Local:7:I.Pt06.Data)OTE(XS_256D);]]>
</Text>
</Rung>
<Rung Number="104" Type="N">
<Text>
<![CDATA[XIC(Local:7:I.Pt07.Data)OTE(DI_1_Spare.7);]]>
</Text>
</Rung>
<Rung Number="105" Type="N">
<Text>
<![CDATA[XIC(Local:7:I.Pt08.Data)OTE(DI_1_Spare.8);]]>
</Text>
</Rung>
<Rung Number="106" Type="N">
<Text>
<![CDATA[XIC(Local:7:I.Pt09.Data)OTE(DI_1_Spare.9);]]>
</Text>
</Rung>
<Rung Number="107" Type="N">
<Text>
<![CDATA[XIC(Local:7:I.Pt10.Data)OTE(DI_1_Spare.10);]]>
</Text>
</Rung>
<Rung Number="108" Type="N">
<Text>
<![CDATA[XIC(Local:7:I.Pt11.Data)OTE(DI_1_Spare.11);]]>
</Text>
</Rung>
<Rung Number="109" Type="N">
<Text>
<![CDATA[XIC(Local:7:I.Pt12.Data)OTE(DI_1_Spare.12);]]>
</Text>
</Rung>
<Rung Number="110" Type="N">
<Text>
<![CDATA[XIC(Local:7:I.Pt13.Data)OTE(DI_1_Spare.13);]]>
</Text>
</Rung>
<Rung Number="111" Type="N">
<Text>
<![CDATA[XIC(Local:7:I.Pt14.Data)OTE(DI_1_Spare.14);]]>
</Text>
</Rung>
<Rung Number="112" Type="N">
<Text>
<![CDATA[XIC(Local:7:I.Pt15.Data)OTE(DI_1_Spare.15);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="_2_AI_Mapping" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[-----------------------------------------------------------------------
Analog Input Mapping
-----------------------------------------------------------------------]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[-----------------------------------------------------------------------
Local:11:I.Ch00.Data - Local:11:I.Ch03.Data
-----------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[AnalogProcessing(AIT_205,Local:11:I.Ch00.Data,Local:11:I.Ch00.Fault)AnalogProcessing(AIT_206,Local:11:I.Ch01.Data,Local:11:I.Ch01.Fault)AnalogProcessing(LIT_255,Local:11:I.Ch02.Data,Local:11:I.Ch02.Fault)AnalogProcessing(LIT_256,Local:11:I.Ch03.Data,Local:11:I.Ch03.Fault);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[-----------------------------------------------------------------------
Local:11:I.Ch04.Data - Local:11:I.Ch07.Data
-----------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[AnalogProcessing(SI_232,Local:11:I.Ch04.Data,Local:11:I.Ch04.Fault)AnalogProcessing(SI_233,Local:11:I.Ch05.Data,Local:11:I.Ch05.Fault)AnalogProcessing(SI_237,Local:11:I.Ch06.Data,Local:11:I.Ch06.Fault)AnalogProcessing(LIT_239,Local:11:I.Ch07.Data,Local:11:I.Ch07.Fault);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[-----------------------------------------------------------------------
Local:12:I.Ch00.Data - Local:12:I.Ch03.Data
-----------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[AnalogProcessing(LIT_240,Local:12:I.Ch00.Data,Local:12:I.Ch00.Fault)AnalogProcessing(LIT_241,Local:12:I.Ch01.Data,Local:12:I.Ch01.Fault)AnalogProcessing(PIT_249,Local:12:I.Ch02.Data,Local:12:I.Ch02.Fault)AnalogProcessing(AI_1_Spare[3],Local:12:I.Ch03.Data,Local:12:I.Ch03.Fault);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[-----------------------------------------------------------------------
Local:12:I.Ch04.Data - Local:12:I.Ch07.Data
-----------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[AnalogProcessing(AI_1_Spare[4],Local:12:I.Ch04.Data,Local:12:I.Ch04.Fault)AnalogProcessing(AI_1_Spare[5],Local:12:I.Ch05.Data,Local:12:I.Ch05.Fault)AnalogProcessing(AI_1_Spare[6],Local:12:I.Ch06.Data,Local:12:I.Ch06.Fault)AnalogProcessing(AI_1_Spare[7],Local:12:I.Ch07.Data,Local:12:I.Ch07.Fault);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="_3_DO_Mapping" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[-----------------------------------------------------------------------
Digital Output Mapping
-----------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[-----------------------------------------------------------------------
Local:8:O.Pt00.Data - Local:8:O.Pt15.Data
-----------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[XIC(XY_201A)OTE(Local:8:O.Pt00.Data);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[XIC(XY_201B)OTE(Local:8:O.Pt01.Data);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Text>
<![CDATA[XIC(XY_202A)OTE(Local:8:O.Pt02.Data);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Text>
<![CDATA[XIC(XY_202B)OTE(Local:8:O.Pt03.Data);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Text>
<![CDATA[XIC(XY_207A)OTE(Local:8:O.Pt04.Data);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Text>
<![CDATA[XIC(XY_207B)OTE(Local:8:O.Pt05.Data);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Text>
<![CDATA[XIC(XY_207C)OTE(Local:8:O.Pt06.Data);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Text>
<![CDATA[XIC(XY_208A)OTE(Local:8:O.Pt07.Data);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Text>
<![CDATA[XIC(XY_208B)OTE(Local:8:O.Pt08.Data);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Text>
<![CDATA[XIC(XY_208C)OTE(Local:8:O.Pt09.Data);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Text>
<![CDATA[XIC(XY_214)OTE(Local:8:O.Pt10.Data);]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Text>
<![CDATA[XIC(XY_215)OTE(Local:8:O.Pt11.Data);]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Text>
<![CDATA[XIC(XY_216)OTE(Local:8:O.Pt12.Data);]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Text>
<![CDATA[XIC(XY_217)OTE(Local:8:O.Pt13.Data);]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Text>
<![CDATA[XIC(XY_218)OTE(Local:8:O.Pt14.Data);]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Text>
<![CDATA[XIC(XY_219)OTE(Local:8:O.Pt15.Data);]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Comment>
<![CDATA[-----------------------------------------------------------------------
Local:9:O.Pt00.Data - Local:9:O.Pt15.Data
-----------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[XIC(XY_220)OTE(Local:9:O.Pt00.Data);]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Text>
<![CDATA[XIC(XY_221)OTE(Local:9:O.Pt01.Data);]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Text>
<![CDATA[XIC(XY_222)OTE(Local:9:O.Pt02.Data);]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Text>
<![CDATA[XIC(XY_223)OTE(Local:9:O.Pt03.Data);]]>
</Text>
</Rung>
<Rung Number="21" Type="N">
<Text>
<![CDATA[XIC(XY_224)OTE(Local:9:O.Pt04.Data);]]>
</Text>
</Rung>
<Rung Number="22" Type="N">
<Text>
<![CDATA[XIC(XY_225)OTE(Local:9:O.Pt05.Data);]]>
</Text>
</Rung>
<Rung Number="23" Type="N">
<Text>
<![CDATA[XIC(XY_226)OTE(Local:9:O.Pt06.Data);]]>
</Text>
</Rung>
<Rung Number="24" Type="N">
<Text>
<![CDATA[XIC(XY_227)OTE(Local:9:O.Pt07.Data);]]>
</Text>
</Rung>
<Rung Number="25" Type="N">
<Text>
<![CDATA[XIC(XY_228)OTE(Local:9:O.Pt08.Data);]]>
</Text>
</Rung>
<Rung Number="26" Type="N">
<Text>
<![CDATA[XIC(XY_229)OTE(Local:9:O.Pt09.Data);]]>
</Text>
</Rung>
<Rung Number="27" Type="N">
<Text>
<![CDATA[XIC(XY_232A)OTE(Local:9:O.Pt10.Data);]]>
</Text>
</Rung>
<Rung Number="28" Type="N">
<Text>
<![CDATA[XIC(XY_233A)OTE(Local:9:O.Pt11.Data);]]>
</Text>
</Rung>
<Rung Number="29" Type="N">
<Text>
<![CDATA[XIC(XY_234)OTE(Local:9:O.Pt12.Data);]]>
</Text>
</Rung>
<Rung Number="30" Type="N">
<Text>
<![CDATA[XIC(XY_235)OTE(Local:9:O.Pt13.Data);]]>
</Text>
</Rung>
<Rung Number="31" Type="N">
<Text>
<![CDATA[XIC(XY_236)OTE(Local:9:O.Pt14.Data);]]>
</Text>
</Rung>
<Rung Number="32" Type="N">
<Text>
<![CDATA[XIC(XY_238)OTE(Local:9:O.Pt15.Data);]]>
</Text>
</Rung>
<Rung Number="33" Type="N">
<Comment>
<![CDATA[-----------------------------------------------------------------------
Local:10:O.Pt00.Data - Local:10:O.Pt15.Data
-----------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[XIC(XY_239)OTE(Local:10:O.Pt00.Data);]]>
</Text>
</Rung>
<Rung Number="34" Type="N">
<Text>
<![CDATA[XIC(XY_240)OTE(Local:10:O.Pt01.Data);]]>
</Text>
</Rung>
<Rung Number="35" Type="N">
<Text>
<![CDATA[XIC(XY_241)OTE(Local:10:O.Pt02.Data);]]>
</Text>
</Rung>
<Rung Number="36" Type="N">
<Text>
<![CDATA[XIC(XY_253)OTE(Local:10:O.Pt03.Data);]]>
</Text>
</Rung>
<Rung Number="37" Type="N">
<Text>
<![CDATA[XIC(XY_254)OTE(Local:10:O.Pt04.Data);]]>
</Text>
</Rung>
<Rung Number="38" Type="N">
<Text>
<![CDATA[XIC(DO_1_Spare.5)OTE(Local:10:O.Pt05.Data);]]>
</Text>
</Rung>
<Rung Number="39" Type="N">
<Text>
<![CDATA[XIC(DO_1_Spare.6)OTE(Local:10:O.Pt06.Data);]]>
</Text>
</Rung>
<Rung Number="40" Type="N">
<Text>
<![CDATA[XIC(DO_1_Spare.7)OTE(Local:10:O.Pt07.Data);]]>
</Text>
</Rung>
<Rung Number="41" Type="N">
<Text>
<![CDATA[XIC(DO_1_Spare.8)OTE(Local:10:O.Pt08.Data);]]>
</Text>
</Rung>
<Rung Number="42" Type="N">
<Text>
<![CDATA[XIC(DO_1_Spare.9)OTE(Local:10:O.Pt09.Data);]]>
</Text>
</Rung>
<Rung Number="43" Type="N">
<Text>
<![CDATA[XIC(DO_1_Spare.10)OTE(Local:10:O.Pt10.Data);]]>
</Text>
</Rung>
<Rung Number="44" Type="N">
<Text>
<![CDATA[XIC(DO_1_Spare.11)OTE(Local:10:O.Pt11.Data);]]>
</Text>
</Rung>
<Rung Number="45" Type="N">
<Text>
<![CDATA[XIC(DO_1_Spare.12)OTE(Local:10:O.Pt12.Data);]]>
</Text>
</Rung>
<Rung Number="46" Type="N">
<Text>
<![CDATA[XIC(DO_1_Spare.13)OTE(Local:10:O.Pt13.Data);]]>
</Text>
</Rung>
<Rung Number="47" Type="N">
<Text>
<![CDATA[XIC(DO_1_Spare.14)OTE(Local:10:O.Pt14.Data);]]>
</Text>
</Rung>
<Rung Number="48" Type="N">
<Text>
<![CDATA[XIC(DO_1_Spare.15)OTE(Local:10:O.Pt15.Data);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="_4_AO_Mapping" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[-----------------------------------------------------------------------
Analog Output Mapping
-----------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[-----------------------------------------------------------------------
Local:13:O.Ch00.Data - Local:13:O.Ch03.Data
-----------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[MOVE(SY_232,Local:13:I.Ch00.Data)MOVE(SY_233,Local:13:I.Ch01.Data)MOVE(SY_237,Local:13:I.Ch02.Data)MOVE(AO_1_Spare[3],Local:13:I.Ch03.Data);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[-----------------------------------------------------------------------
Local:13:O.Ch04.Data - Local:13:O.Ch07.Data
-----------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[MOVE(AO_1_Spare[4],Local:13:I.Ch04.Data)MOVE(AO_1_Spare[5],Local:13:I.Ch05.Data)MOVE(AO_1_Spare[6],Local:13:I.Ch06.Data)MOVE(AO_1_Spare[7],Local:13:I.Ch07.Data);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="_5_Alarms" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[---------------------------------------------------------------------
System LocalTime
---------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[GSV(WallClockTime,,LocalDateTime,LocalDateTime.Year);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[-------------------------------------------------
Alarm System
-------------------------------------------------]]>
</Comment>
<Text>
<![CDATA[AlarmSystem(CP2,FOMessageList,FO_Message);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[XIC(CP2.ShutdownHornStatus)OTE(HornOutput);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="_6_Controls" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</Program>
<Program Name="Dewatering" TestEdits="false" MainRoutineName="_0_Main" Disabled="false" UseAsFolder="false">
<Tags/>
<Routines>
<Routine Name="_0_Main" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[JSR(_1_Alarms,0);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[JSR(_2_Controls,0);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="_1_Alarms" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Dewatering Pit Level Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[[XIC(LIT_239.Fault) OTE(LIT_239_FAULT.Active) ,AlarmProcessing(LIT_239_FAULT,CP2) ] ,[XIC(LIT_239.HHStatus) OTE(LAHH_239.Active) ,AlarmProcessing(LAHH_239,CP2) ] ,[XIC(LIT_239.HStatus) OTE(LAH_239.Active) ,AlarmProcessing(LAH_239,CP2) ] ,[XIC(LIT_239.LStatus) OTE(LAL_239.Active) ,AlarmProcessing(LAL_239,CP2) ] ,[XIC(LIT_239.LLStatus) OTE(LALL_239.Active) ,AlarmProcessing(LALL_239,CP2) ] ];]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[---------------------------------------------------------------------------------------------------------
Dewatering Pump No. 1 Failed to Start and Stop Alarm
---------------------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(P238.FailToStart) OTE(XA_238B.Active) ,AlarmProcessing(XA_238B,CP2) ][XIC(P238.FailToStop) OTE(XA_238C.Active) ,AlarmProcessing(XA_238C,CP2) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Dewatering Pump No. 1 Seal Fail Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_238A) OTE(XA_238A.Active) ,AlarmProcessing(XA_238A,CP2) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Dewatering Pump No. 1 Overtemp Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIO(TSH_238B) OTE(TAH_238B.Active) ,AlarmProcessing(TAH_238B,CP2) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Dewatering Pit Level High Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(LSH_243A) OTE(LAH_243A.Active) ,AlarmProcessing(LAH_243A,CP2) ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Dewatering Pit Level Low Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(LSL_243B) OTE(LAL_243B.Active) ,AlarmProcessing(LAL_243B,CP2) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Chlorine Contact Dewatering Pump No. 1 Seal Fail
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_245A) OTE(XA_245A.Active) ,AlarmProcessing(XA_245A,CP2) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Chlorine Contact Dewatering Pump 1 Overtemp
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIO(TSH_245B) OTE(TAH_245B.Active) ,AlarmProcessing(TAH_245B,CP2) ];]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Chlorine Contact Dewatering Pump No. 1 Seal Fail
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_246A) OTE(XA_246A.Active) ,AlarmProcessing(XA_246A,CP2) ];]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[------------------------------------------------------------------------------------------------
Chlorine Contact Dewatering Pump 1 Overtemp
------------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIO(TSH_246B) OTE(TAH_246B.Active) ,AlarmProcessing(TAH_246B,CP2) ];]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[------------------------------------------------------------------------------------------------
Chlorine Contact Chamber Dewatering Pumps Level Low Low
------------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(LSLL_247) OTE(LALL_247.Active) ,AlarmProcessing(LALL_247,CP2) ];]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[---------------------------------------------------------------------------------------------------------
Chlorine Induction Unit Failed to Start and Stop Alarm
---------------------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(P248.FailToStart) OTE(XA_248A.Active) ,AlarmProcessing(XA_248A,CP2) ][XIC(P248.FailToStop) OTE(XA_248D.Active) ,AlarmProcessing(XA_248D,CP2) ];]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[------------------------------------------------------------------------------------------------
Chlorine Induction Unit Overload Alarm
------------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_248B) OTE(XA_248B.Active) ,AlarmProcessing(XA_248B,CP2) ];]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Comment>
<![CDATA[------------------------------------------------------------------------------------------------
Chlorine Induction Unit Seal Fail Alarm
------------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_248C) OTE(XA_248C.Active) ,AlarmProcessing(XA_248C,CP2) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="_2_Controls" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[--------------------------------------------------------------
Dewatering Pit Purging
--------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[OTE(V239.AutoPerm)OTE(V239.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[[Valve(V239,CP2.Reset) ,XIC(V239.Output) OTE(XY_239) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[---------------------------------------------------------------------------------------
Auto operation of purge valve based on time interval
---------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Text>
<![CDATA[MUL(K239A_IntervalSP,3600000,K239A.PRE);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Text>
<![CDATA[XIC(V239.Auto)[XIO(K239B.TT) TON(K239A,?,?) ,XIO(K239A.TT) TON(K239B,?,?) ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Text>
<![CDATA[XIC(V239.Auto)XIC(K239B.TT)XIO(K239A.TT)OTE(V239.AutoCMD);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Dewatering Pump No. 1
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[XIO(LAL_243B.SelfClearAlarm)XIO(XA_238A.SelfClearAlarm)XIO(TAH_238B.SelfClearAlarm)XIO(XA_238B.SelfClearAlarm)XIO(XA_238C.SelfClearAlarm)OTE(P238.AutoPerm);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Text>
<![CDATA[OTE(P238.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Text>
<![CDATA[MUL(K243B_HoldoffSP,60000,K243B.PRE);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Text>
<![CDATA[XIO(LAL_243B.SelfClearAlarm)TON(K243B,?,?);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Text>
<![CDATA[XIC(P238.Auto)[GE(LIT_239.Value,P238_StartSP) ,XIC(P238.AutoCMD) ]GE(LIT_239.Value,P238_StopSP)XIO(K243B.TT)OTE(P238.AutoCMD);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Text>
<![CDATA[[XIC(XS_238C) OTE(P238.RunStatus) ,Motor(P238,CP2.Reset) ,XIC(P238.Output) OTE(XY_238) ];]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Chlorine Contact Dewatering Pump No. 1
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[XIO(XA_245A.SelfClearAlarm)XIO(TAH_245B.SelfClearAlarm)OTE(P245.AutoPerm);]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Text>
<![CDATA[OTE(P245.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Text>
<![CDATA[[XIC(XS_245C) OTE(P245.RunStatus) ,Motor(P245,CP2.Reset) ];]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Chlorine Contact Dewatering Pump No. 2
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[XIO(XA_246A.SelfClearAlarm)XIO(TAH_246B.SelfClearAlarm)OTE(P246.AutoPerm);]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Text>
<![CDATA[OTE(P246.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Text>
<![CDATA[[XIC(XS_246C) OTE(P246.RunStatus) ,Motor(P246,CP2.Reset) ];]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Chlorine Induction Unit
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[XIO(XA_248B.SelfClearAlarm)XIO(XA_248C.SelfClearAlarm)XIO(XA_248A.SelfClearAlarm)XIO(XA_248D.SelfClearAlarm)OTE(P248.AutoPerm);]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Text>
<![CDATA[OTE(P248.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Text>
<![CDATA[[XIC(XS_248A) OTE(P248.RunStatus) ,Motor(P248,CP2.Reset) ,XIC(P248.Output) OTE(XY_248) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</Program>
<Program Name="Effluent" TestEdits="false" MainRoutineName="_0_Main" Disabled="false" UseAsFolder="false">
<Tags/>
<Routines>
<Routine Name="_0_Main" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[JSR(_1_Alarms,0);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[JSR(_2_Controls,0);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="_1_Alarms" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Effluent Water Tank Pressure Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[[XIC(PIT_249.Fault) OTE(PIT_249_FAULT.Active) ,AlarmProcessing(PIT_249_FAULT,CP2) ] ,[XIC(PIT_249.HHStatus) OTE(PAHH_249.Active) ,AlarmProcessing(PAHH_249,CP2) ] ,[XIC(PIT_249.HStatus) OTE(PAH_249.Active) ,AlarmProcessing(PAH_249,CP2) ] ,[XIC(PIT_249.LStatus) OTE(PAL_249.Active) ,AlarmProcessing(PAL_249,CP2) ] ,[XIC(PIT_249.LLStatus) OTE(PALL_249.Active) ,AlarmProcessing(PALL_249,CP2) ] ];]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[------------------------------------------------------------------------------------------------
Effluent Water System Pressure Low Alarm
------------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(PSL_249A) OTE(PAL_249A.Active) ,AlarmProcessing(PAL_249A,CP2) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[------------------------------------------------------------------------------------------------
Effluent Water System Water Low Alarm
------------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(LSL_249B) OTE(LAL_249B.Active) ,AlarmProcessing(LAL_249B,CP2) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[------------------------------------------------------------------------------------------------
Effluent Water Pump No. 1 Overload Alarm
------------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_250B) OTE(XA_250B.Active) ,AlarmProcessing(XA_250B,CP2) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[------------------------------------------------------------------------------------------------
Effluent Water Pump No. 2 Overload Alarm
------------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_251B) OTE(XA_251B.Active) ,AlarmProcessing(XA_251B,CP2) ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[------------------------------------------------------------------------------------------------
Effluent Air Compressor Overload Alarm
------------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_252B) OTE(XA_252B.Active) ,AlarmProcessing(XA_252B,CP2) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="_2_Controls" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Effluent Water Pump No. 1
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[XIO(PAL_249A.SelfClearAlarm)XIO(LAL_249B.SelfClearAlarm)XIO(XA_250B.SelfClearAlarm)OTE(P250.AutoPerm);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[OTE(P250.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[[XIC(XS_250A) OTE(P250.RunStatus) ,Motor(P250,CP2.Reset) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Effluent Water Pump No. 2
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[XIO(PAL_249A.SelfClearAlarm)XIO(LAL_249B.SelfClearAlarm)XIO(XA_251B.Shutdown)OTE(P251.AutoPerm);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Text>
<![CDATA[OTE(P251.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Text>
<![CDATA[[XIC(XS_251A) OTE(P251.RunStatus) ,Motor(P251,CP2.Reset) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Effluent Air Compressor
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[XIO(XA_252B.Shutdown)OTE(M252.AutoPerm);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Text>
<![CDATA[OTE(M252.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Text>
<![CDATA[[XIC(XS_252A) OTE(M252.RunStatus) ,Motor(M252,CP2.Reset) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</Program>
<Program Name="FinalClarifier" TestEdits="false" MainRoutineName="_0_Main" Disabled="false" UseAsFolder="false">
<Tags/>
<Routines>
<Routine Name="_0_Main" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[JSR(_1_Alarms,0);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[JSR(_2_Controls,0);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="_1_Alarms" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Final Clarifier No. 3 Torque Overload Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIO(XS_209B) OTE(XA_209B.Active) ,AlarmProcessing(XA_209B,CP2) ];]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Final Clarifier No. 3 Motor Overload Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_209C) OTE(XA_209C.Active) ,AlarmProcessing(XA_209C,CP2) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Final Clarifier No. 4 & No. 5  Torque Overload Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIO(XS_210B) OTE(XA_210B.Active) ,AlarmProcessing(XA_210B,CP2) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Final Clarifier No. 4 & No. 5 Overload Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_210C) OTE(XA_210C.Active) ,AlarmProcessing(XA_210C,CP2) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Final Clarifier No. 6 Torque Overload Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIO(XS_211B) OTE(XA_211B.Active) ,AlarmProcessing(XA_211B,CP2) ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Final Clarifier No. 6 Overload Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_211C) OTE(XA_211C.Active) ,AlarmProcessing(XA_211C,CP2) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Final Clarifier No. 7 Torque Overload Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIO(XS_212B) OTE(XA_212B.Active) ,AlarmProcessing(XA_212B,CP2) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Final Clarifier No. 7 Overload Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_212C) OTE(XA_212C.Active) ,AlarmProcessing(XA_212C,CP2) ];]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Final Clarifier No. 8 Torque Overload Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIO(XS_213B) OTE(XA_213B.Active) ,AlarmProcessing(XA_213B,CP2) ];]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Final Clarifier No. 8 Overload Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_213C) OTE(XA_213C.Active) ,AlarmProcessing(XA_213C,CP2) ];]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Final Clarifier No. 1 Scraper Torque At 120% Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_230A) OTE(XA_230A.Active) ,AlarmProcessing(XA_230A,CP2) ];]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Final Clarifier No. 1 Scraper Torque At 100% Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_230B) OTE(XA_230B.Active) ,AlarmProcessing(XA_230B,CP2) ];]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Final Clarifier No. 1 Scraper Motor Overload Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_230D) OTE(XA_230D.Active) ,AlarmProcessing(XA_230D,CP2) ];]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Final Clarifier No. 2 Scraper Torque At 120% Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_231A) OTE(XA_231A.Active) ,AlarmProcessing(XA_231A,CP2) ];]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Final Clarifier No. 2 Scraper Torque At 100% Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_231B) OTE(XA_231B.Active) ,AlarmProcessing(XA_231B,CP2) ];]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Final Clarifier No. 2 Scraper Motor Overload Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_231D) OTE(XA_231D.Active) ,AlarmProcessing(XA_231D,CP2) ];]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Final Clarifier No. 1 High Clarity Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_255B) OTE(XA_255B.Active) ,AlarmProcessing(XA_255B,CP2) ];]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Final Clarifier No. 2 High Clarity Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_256B) OTE(XA_256B.Active) ,AlarmProcessing(XA_256B,CP2) ];]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Comment>
<![CDATA[---------------------------------------------------------------------------------------------------------
Screen Wash Pump No. 1 Failed to Start and Stop Alarm
---------------------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(P253.FailToStart) OTE(XA_253A.Active) ,AlarmProcessing(XA_253A,CP2) ][XIC(P253.FailToStop) OTE(XA_253C.Active) ,AlarmProcessing(XA_253C,CP2) ];]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Comment>
<![CDATA[------------------------------------------------------------------------------------------------
Screen Wash Pump No. 1 Overload Alarm
------------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_253B) OTE(XA_253B.Active) ,AlarmProcessing(XA_253B,CP2) ];]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Comment>
<![CDATA[---------------------------------------------------------------------------------------------------------
Screen Wash Pump No. 2 Failed to Start and Stop Alarm
---------------------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(P254.FailToStart) OTE(XA_254A.Active) ,AlarmProcessing(XA_254A,CP2) ][XIC(P254.FailToStop) OTE(XA_254C.Active) ,AlarmProcessing(XA_254C,CP2) ];]]>
</Text>
</Rung>
<Rung Number="21" Type="N">
<Comment>
<![CDATA[------------------------------------------------------------------------------------------------
Screen Wash Pump No. 2 Overload Alarm
------------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_254B) OTE(XA_254B.Active) ,AlarmProcessing(XA_254B,CP2) ];]]>
</Text>
</Rung>
<Rung Number="22" Type="N">
<Comment>
<![CDATA[------------------------------------------------------------------------------------------------
Final Clarifier No. 1 Sludge Blanket Monitor Fail Alarm
------------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_255D) OTE(XA_255D.Active) ,AlarmProcessing(XA_255D,CP2) ];]]>
</Text>
</Rung>
<Rung Number="23" Type="N">
<Comment>
<![CDATA[------------------------------------------------------------------------------------------------
Final Clarifier No. 2 Sludge Blanket Monitor Fail Alarm
------------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_256D) OTE(XA_256D.Active) ,AlarmProcessing(XA_256D,CP2) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="_2_Controls" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[------------------------------------------------------------------------------------------
Clarifier No. 3 Knife Gate Valve No. 1
------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[OTE(V214.AutoPerm)OTE(V214.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[[Valve(V214,CP2.Reset) ,XIC(V214.Output) OTE(XY_214) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[------------------------------------------------------------------------------------------
Clarifier No. 3 Knife Gate Valve No. 2
------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[OTE(V215.AutoPerm)OTE(V215.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Text>
<![CDATA[[Valve(V215,CP2.Reset) ,XIC(V215.Output) OTE(XY_215) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[------------------------------------------------------------------------------------------
Clarifier No. 4 Knife Gate Valve No. 1
------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[OTE(V216.AutoPerm)OTE(V216.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Text>
<![CDATA[[Valve(V216,CP2.Reset) ,XIC(V216.Output) OTE(XY_216) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[------------------------------------------------------------------------------------------
Clarifier No. 4 Knife Gate Valve No. 2
------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[OTE(V217.AutoPerm)OTE(V217.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Text>
<![CDATA[[Valve(V217,CP2.Reset) ,XIC(V217.Output) OTE(XY_217) ];]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[------------------------------------------------------------------------------------------
Clarifier No. 5 Knife Gate Valve No. 1
------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[OTE(V218.AutoPerm)OTE(V218.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Text>
<![CDATA[[Valve(V218,CP2.Reset) ,XIC(V218.Output) OTE(XY_218) ];]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[------------------------------------------------------------------------------------------
Clarifier No. 5 Knife Gate Valve No. 2
------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[OTE(V219.AutoPerm)OTE(V219.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Text>
<![CDATA[[Valve(V219,CP2.Reset) ,XIC(V219.Output) OTE(XY_219) ];]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[------------------------------------------------------------------------------------------
Open/ Close Knife Gate Valve No. 7 (F.C. CP3)
------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[OTE(V220.AutoPerm)OTE(V220.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Text>
<![CDATA[[Valve(V220,CP2.Reset) ,XIC(V220.Output) OTE(XY_220) ];]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Comment>
<![CDATA[------------------------------------------------------------------------------------------
Open/ Close Knife Gate Valve No. 8 (F.C. CP3)
------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[OTE(V221.AutoPerm)OTE(V221.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Text>
<![CDATA[[Valve(V221,CP2.Reset) ,XIC(V221.Output) OTE(XY_221) ];]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Comment>
<![CDATA[------------------------------------------------------------------------------------------
Clarifier No. 6 Knife Gate Valve No. 1
------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[OTE(V222.AutoPerm)OTE(V222.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Text>
<![CDATA[[Valve(V222,CP2.Reset) ,XIC(V222.Output) OTE(XY_222) ];]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Comment>
<![CDATA[------------------------------------------------------------------------------------------
Clarifier No. 6 Knife Gate Valve No. 2
------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[OTE(V223.AutoPerm)OTE(V223.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Text>
<![CDATA[[Valve(V223,CP2.Reset) ,XIC(V223.Output) OTE(XY_223) ];]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Comment>
<![CDATA[------------------------------------------------------------------------------------------
Clarifier No. 7 Knife Gate Valve No. 1
------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[OTE(V224.AutoPerm)OTE(V224.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="21" Type="N">
<Text>
<![CDATA[[Valve(V224,CP2.Reset) ,XIC(V224.Output) OTE(XY_224) ];]]>
</Text>
</Rung>
<Rung Number="22" Type="N">
<Comment>
<![CDATA[------------------------------------------------------------------------------------------
Clarifier No. 7 Knife Gate Valve No. 2
------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[OTE(V225.AutoPerm)OTE(V225.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="23" Type="N">
<Text>
<![CDATA[[Valve(V225,CP2.Reset) ,XIC(V225.Output) OTE(XY_225) ];]]>
</Text>
</Rung>
<Rung Number="24" Type="N">
<Comment>
<![CDATA[------------------------------------------------------------------------------------------
Clarifier No. 8 Knife Gate Valve No. 1
------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[OTE(V226.AutoPerm)OTE(V226.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="25" Type="N">
<Text>
<![CDATA[[Valve(V226,CP2.Reset) ,XIC(V226.Output) OTE(XY_226) ];]]>
</Text>
</Rung>
<Rung Number="26" Type="N">
<Comment>
<![CDATA[------------------------------------------------------------------------------------------
Clarifier No. 8 Knife Gate Valve No. 2
------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[OTE(V227.AutoPerm)OTE(V227.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="27" Type="N">
<Text>
<![CDATA[[Valve(V227,CP2.Reset) ,XIC(V227.Output) OTE(XY_227) ];]]>
</Text>
</Rung>
<Rung Number="28" Type="N">
<Comment>
<![CDATA[------------------------------------------------------------------------------------------
Open/ Close Knife Gate Valve No. 7 (F.C. CP4)
------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[OTE(V228.AutoPerm)OTE(V228.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="29" Type="N">
<Text>
<![CDATA[[Valve(V228,CP2.Reset) ,XIC(V228.Output) OTE(XY_228) ];]]>
</Text>
</Rung>
<Rung Number="30" Type="N">
<Comment>
<![CDATA[------------------------------------------------------------------------------------------
Open/ Close Knife Gate Valve No. 8 (F.C. CP4)
------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[OTE(V229.AutoPerm)OTE(V229.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="31" Type="N">
<Text>
<![CDATA[[Valve(V229,CP2.Reset) ,XIC(V229.Output) OTE(XY_229) ];]]>
</Text>
</Rung>
<Rung Number="32" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Final Clarifier Pump No. 3
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[XIO(XA_209B.SelfClearAlarm)XIO(XA_209C.SelfClearAlarm)OTE(P209.AutoPerm);]]>
</Text>
</Rung>
<Rung Number="33" Type="N">
<Text>
<![CDATA[OTE(P209.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="34" Type="N">
<Text>
<![CDATA[[XIC(XS_209A) OTE(P209.RunStatus) ,Motor(P209,CP2.Reset) ];]]>
</Text>
</Rung>
<Rung Number="35" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Final Clarifier Pump No. 4 & No. 5
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[XIO(XA_210B.SelfClearAlarm)XIO(XA_210C.SelfClearAlarm)OTE(P210.AutoPerm);]]>
</Text>
</Rung>
<Rung Number="36" Type="N">
<Text>
<![CDATA[OTE(P210.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="37" Type="N">
<Text>
<![CDATA[[XIC(XS_210A) OTE(P210.RunStatus) ,Motor(P210,CP2.Reset) ];]]>
</Text>
</Rung>
<Rung Number="38" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Final Clarifier Pump No. 6
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[XIO(XA_211B.SelfClearAlarm)XIO(XA_211C.SelfClearAlarm)OTE(P211.AutoPerm);]]>
</Text>
</Rung>
<Rung Number="39" Type="N">
<Text>
<![CDATA[OTE(P211.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="40" Type="N">
<Text>
<![CDATA[[XIC(XS_211A) OTE(P211.RunStatus) ,Motor(P211,CP2.Reset) ];]]>
</Text>
</Rung>
<Rung Number="41" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Final Clarifier Pump No. 7
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[XIO(XA_212B.SelfClearAlarm)XIO(XA_212C.SelfClearAlarm)OTE(P212.AutoPerm);]]>
</Text>
</Rung>
<Rung Number="42" Type="N">
<Text>
<![CDATA[OTE(P212.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="43" Type="N">
<Text>
<![CDATA[[XIC(XS_212A) OTE(P212.RunStatus) ,Motor(P212,CP2.Reset) ];]]>
</Text>
</Rung>
<Rung Number="44" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Final Clarifier Pump No. 8
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[XIO(XA_213B.SelfClearAlarm)XIO(XA_213C.SelfClearAlarm)OTE(P213.AutoPerm);]]>
</Text>
</Rung>
<Rung Number="45" Type="N">
<Text>
<![CDATA[OTE(P213.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="46" Type="N">
<Text>
<![CDATA[[XIC(XS_213A) OTE(P213.RunStatus) ,Motor(P213,CP2.Reset) ];]]>
</Text>
</Rung>
<Rung Number="47" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Final Clarifier No. 1 Scraper
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[XIO(XA_230A.SelfClearAlarm)XIO(XA_230B.SelfClearAlarm)XIO(XA_230D.SelfClearAlarm)OTE(M230.AutoPerm);]]>
</Text>
</Rung>
<Rung Number="48" Type="N">
<Text>
<![CDATA[OTE(M230.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="49" Type="N">
<Text>
<![CDATA[[XIC(XS_230C) OTE(M230.RunStatus) ,Motor(M230,CP2.Reset) ];]]>
</Text>
</Rung>
<Rung Number="50" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Final Clarifier No. 2 Scraper
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[XIO(XA_231A.SelfClearAlarm)XIO(XA_231B.SelfClearAlarm)XIO(XA_231D.SelfClearAlarm)OTE(M231.AutoPerm);]]>
</Text>
</Rung>
<Rung Number="51" Type="N">
<Text>
<![CDATA[OTE(M231.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="52" Type="N">
<Text>
<![CDATA[[XIC(XS_231C) OTE(M231.RunStatus) ,Motor(M231,CP2.Reset) ];]]>
</Text>
</Rung>
<Rung Number="53" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Screen Wash Pump No. 1
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[XIO(XA_253B.SelfClearAlarm)XIO(XA_253A.SelfClearAlarm)XIO(XA_253C.SelfClearAlarm)OTE(P253.AutoPerm);]]>
</Text>
</Rung>
<Rung Number="54" Type="N">
<Text>
<![CDATA[OTE(P253.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="55" Type="N">
<Text>
<![CDATA[XIC(CP2Consumed[0].0)OTE(P253.AutoCMD);]]>
</Text>
</Rung>
<Rung Number="56" Type="N">
<Text>
<![CDATA[[XIC(XS_253A) OTE(P253.RunStatus) ,Motor(P253,CP2.Reset) ,XIC(P253.Output) OTE(XY_253) ];]]>
</Text>
</Rung>
<Rung Number="57" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Screen Wash Pump No. 2
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[XIO(XA_254B.SelfClearAlarm)XIO(XA_254A.SelfClearAlarm)XIO(XA_254C.SelfClearAlarm)OTE(P254.AutoPerm);]]>
</Text>
</Rung>
<Rung Number="58" Type="N">
<Text>
<![CDATA[OTE(P254.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="59" Type="N">
<Text>
<![CDATA[XIC(CP2Consumed[0].1)OTE(P254.AutoCMD);]]>
</Text>
</Rung>
<Rung Number="60" Type="N">
<Text>
<![CDATA[[XIC(XS_254A) OTE(P254.RunStatus) ,Motor(P254,CP2.Reset) ,XIC(P254.Output) OTE(XY_254) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</Program>
<Program Name="OxidationDitch" TestEdits="false" MainRoutineName="_0_Main" Disabled="false" UseAsFolder="false">
<Tags/>
<Routines>
<Routine Name="_0_Main" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[JSR(_1_Alarms,0);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[JSR(_2_Controls,0);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="_1_Alarms" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[---------------------------------------------------------------------------------------------------------
Oxidation Ditch Agitator No. 1 Failed to Start and Stop Alarm
---------------------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(M207L.FailToStart) OTE(XA_207E.Active) ,AlarmProcessing(XA_207E,CP2) ][XIC(M207L.FailToStop) OTE(XA_207F.Active) ,AlarmProcessing(XA_207F,CP2) ];]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[[XIC(M207H.FailToStart) OTE(XA_207G.Active) ,AlarmProcessing(XA_207G,CP2) ][XIC(M207H.FailToStop) OTE(XA_207H.Active) ,AlarmProcessing(XA_207H,CP2) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Oxidation Ditch Agitator No. 1 Running High Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_207A) OTE(XA_207A.Active) ,AlarmProcessing(XA_207A,CP2) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Oxidation Ditch Agitator No. 1 Running Low Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_207B) OTE(XA_207B.Active) ,AlarmProcessing(XA_207B,CP2) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[-----------------------------------------------------------------------------------------
Oxidation Ditch Agitator No. 1 Agitator Oil Temperature Alarm
-----------------------------------------------------------------------------------------]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_207C) OTE(XA_207C.Active) ,AlarmProcessing(XA_207C,CP2) ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Oxidation Ditch Agitator No. 1 Overload Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_207D) OTE(XA_207D.Active) ,AlarmProcessing(XA_207D,CP2) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[---------------------------------------------------------------------------------------------------------
Oxidation Ditch Agitator No. 2 Failed to Start and Stop Alarm
---------------------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(M208L.FailToStart) OTE(XA_208E.Active) ,AlarmProcessing(XA_208E,CP2) ][XIC(M208L.FailToStop) OTE(XA_208F.Active) ,AlarmProcessing(XA_208F,CP2) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Text>
<![CDATA[[XIC(M208H.FailToStart) OTE(XA_208G.Active) ,AlarmProcessing(XA_208G,CP2) ][XIC(M208H.FailToStop) OTE(XA_208H.Active) ,AlarmProcessing(XA_208H,CP2) ];]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Oxidation Ditch Agitator No. 2 Running High Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_208A) OTE(XA_208A.Active) ,AlarmProcessing(XA_208A,CP2) ];]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Oxidation Ditch Agitator No. 2 Running Low Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_208B) OTE(XA_208B.Active) ,AlarmProcessing(XA_208B,CP2) ];]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Oxidation Ditch Agitator No. 2 Oil/ Temp Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_208C) OTE(XA_208C.Active) ,AlarmProcessing(XA_208C,CP2) ];]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Oxidation Ditch Agitator No. 2 Overload Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_208D) OTE(XA_208D.Active) ,AlarmProcessing(XA_208D,CP2) ];]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------
Oxidation Ditch No. 1 O2 Level Alarm
----------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(AIT_205.LStatus) OTE(AAL_205.Active) ,AlarmProcessing(AAL_205,CP2) ,XIC(AIT_205.HStatus) OTE(AAH_205.Active) ,AlarmProcessing(AAH_205,CP2) ,XIC(AIT_205.HHStatus) OTE(AAHH_205.Active) ,AlarmProcessing(AAHH_205,CP2) ];]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------
Oxidation Ditch No. 2 O2 Level Alarm
----------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(AIT_206.LStatus) OTE(AAL_206.Active) ,AlarmProcessing(AAL_206,CP2) ,XIC(AIT_206.HStatus) OTE(AAH_206.Active) ,AlarmProcessing(AAH_206,CP2) ,XIC(AIT_206.HHStatus) OTE(AAHH_206.Active) ,AlarmProcessing(AAHH_206,CP2) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="_2_Controls" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Oxidation Ditch No. 1 Agitator

Timer-Operation Mode:
The off duration for the two motors should differ by at least one minute
so that the generator will not bog down by both agitator motors
going from low to high at the same instant.
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[[XIC(M207_TimerReq) ONS(ONS[0]) OTL(M207_OperMode) ,XIC(M207_PIDReq) ONS(ONS[1]) OTU(M207_OperMode) ,OTU(M207_TimerReq) OTU(M207_PIDReq) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[XIO(XA_207D.SelfClearAlarm)XIO(XA_207C.SelfClearAlarm)XIO(XA_207E.SelfClearAlarm)XIO(XA_207F.SelfClearAlarm)OTE(M207L.AutoPerm);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Text>
<![CDATA[XIO(XA_207D.SelfClearAlarm)XIO(XA_207C.SelfClearAlarm)XIO(XA_207G.SelfClearAlarm)XIO(XA_207H.SelfClearAlarm)OTE(M207H.AutoPerm);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Text>
<![CDATA[OTE(M207L.ManHandPerm)OTE(M207H.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[---------------------------------------------------------------------------------
Timer conversions for SCADA
---------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[MUL(K207_RunLowSP,60000,K207L.PRE)MUL(K207_RunHighSP,60000,K207H.PRE)MUL(K207_TimedShutdownSP,60000,K207S.PRE);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[-----------------------------------------------------------------------------------------------------------------
Auto Logic, Start & Stop the agitator based on timer based duty cycles
-----------------------------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[XIC(M207_OperMode)XIC(M207L.Auto)XIC(M207H.Auto)[XIO(K207S.TT) XIO(K207H.TT) TON(K207L,?,?) ,XIO(K207S.TT) XIO(K207L.TT) TON(K207H,?,?) ,[EQ(LocalDateTime.Hour,AgitatorShutdownHour) EQ(LocalDateTime.Minute,AgitatorShutdownMinute) ,XIC(K207S.TT) ] TON(K207S,?,?) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[------------------------------------------------------------------------------------------------------------------------------------
Auto Logic, Start & Stop the agitator based on O2 levels
------------------------------------------------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[XIO(M207_OperMode)XIC(M207L.Auto)XIC(M207H.Auto)[[GE(AIT_205.Value,LCHH_M207) ,XIC(M207_StopReq) ] GE(AIT_205.Value,LCH_M207) OTE(M207_StopReq) ,[LE(AIT_205.Value,LCL_M207) ,XIC(M207_StartHighReq) ] LT(AIT_205.Value,LCH_M207) OTE(M207_StartHighReq) ,XIO(M207_StopReq) XIO(M207_StartHighReq) OTE(M207_StartLowReq) ];]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[--------------------------------------------------------------------
AutoCMD
--------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Text>
<![CDATA[XIC(M207L.Auto)XIC(M207H.Auto)[XIC(M207_OperMode) XIC(K207L.TT) XIO(K207S.TT) ,XIO(M207_OperMode) XIC(M207_StartLowReq) XIO(M207_StopReq) ]OTE(M207L.AutoCMD);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Text>
<![CDATA[XIC(M207L.Auto)XIC(M207H.Auto)[XIC(M207_OperMode) XIC(K207H.TT) XIO(K207S.TT) ,XIO(M207_OperMode) XIC(M207_StartHighReq) XIO(M207_StopReq) ]OTE(M207H.AutoCMD);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[------------------------------------------------------------------------------------------------
Motor Block

Two motor blocks used in order to track high and low runtimes separately.
------------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_207B) OTE(M207L.RunStatus) ,Motor(M207L,CP2.Reset) ,XIC(M207L.Output) [XIC(K207L.TT) ,XIC(M207_StartLowReq) ] OTE(XY_207B) ];]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Text>
<![CDATA[[XIC(XS_207A) OTE(M207H.RunStatus) ,Motor(M207H,CP2.Reset) ,XIC(M207H.Output) [XIC(K207H.TT) ,XIC(M207_StartHighReq) ] OTE(XY_207A) ];]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Text>
<![CDATA[XIO(M207L.Output)XIO(M207H.Output)[XIC(K207S.TT) ,XIC(M207_StopReq) ]OTE(XY_207C);]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Oxidation Ditch No. 2 Agitator

Timer-Operation Mode:
The off duration for the two motors should differ by at least one minute
so that the generator will not bog down by both agitator motors
going from low to high at the same instant.
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Text>
<![CDATA[[XIC(M208_TimerReq) ONS(ONS[2]) OTL(M208_OperMode) ,XIC(M208_PIDReq) ONS(ONS[3]) OTU(M208_OperMode) ,OTU(M208_TimerReq) OTU(M208_PIDReq) ];]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Text>
<![CDATA[XIO(XA_208D.SelfClearAlarm)XIO(XA_208C.SelfClearAlarm)XIO(XA_208E.SelfClearAlarm)XIO(XA_208F.SelfClearAlarm)OTE(M208L.AutoPerm);]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Text>
<![CDATA[XIO(XA_208D.SelfClearAlarm)XIO(XA_208C.SelfClearAlarm)XIO(XA_208G.SelfClearAlarm)XIO(XA_208H.SelfClearAlarm)OTE(M208H.AutoPerm);]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Text>
<![CDATA[OTE(M208L.ManHandPerm)OTE(M208H.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Comment>
<![CDATA[---------------------------------------------------------------------------------
Timer conversions for SCADA
---------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[MUL(K208_RunLowSP,60000,K208L.PRE)MUL(K208_RunHighSP,60000,K208H.PRE)MUL(K208_TimedShutdownSP,60000,K208S.PRE);]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Comment>
<![CDATA[-----------------------------------------------------------------------------------------------------------------
Auto Logic, Start & Stop the agitator based on timer based duty cycles
-----------------------------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[XIC(M208_OperMode)XIC(M208L.Auto)XIC(M208H.Auto)[XIO(K208S.TT) XIO(K208H.TT) TON(K208L,?,?) ,XIO(K208S.TT) XIO(K208L.TT) TON(K208H,?,?) ,[EQ(LocalDateTime.Hour,AgitatorShutdownHour) EQ(LocalDateTime.Minute,AgitatorShutdownMinute) ,XIC(K208S.TT) ] TON(K208S,?,?) ];]]>
</Text>
</Rung>
<Rung Number="21" Type="N">
<Comment>
<![CDATA[------------------------------------------------------------------------------------------------------------------------------------
Auto Logic, Start & Stop the agitator based on O2 levels
------------------------------------------------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[XIO(M208_OperMode)XIC(M208L.Auto)XIC(M208H.Auto)[[GE(AIT_206.Value,LCHH_M208) ,XIC(M208_StopReq) ] GE(AIT_206.Value,LCH_M208) OTE(M208_StopReq) ,[LE(AIT_206.Value,LCL_M208) ,XIC(M208_StartHighReq) ] LT(AIT_206.Value,LCH_M208) OTE(M208_StartHighReq) ,XIO(M208_StopReq) XIO(M208_StartHighReq) OTE(M208_StartLowReq) ];]]>
</Text>
</Rung>
<Rung Number="22" Type="N">
<Comment>
<![CDATA[--------------------------------------------------------------------
AutoCMD
--------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="23" Type="N">
<Text>
<![CDATA[XIC(M208L.Auto)XIC(M208H.Auto)[XIC(M208_OperMode) XIC(K208L.TT) XIO(K208S.TT) ,XIO(M208_OperMode) XIC(M208_StartLowReq) XIO(M208_StopReq) ]OTE(M208L.AutoCMD);]]>
</Text>
</Rung>
<Rung Number="24" Type="N">
<Text>
<![CDATA[XIC(M208L.Auto)XIC(M208H.Auto)[XIC(M208_OperMode) XIC(K208H.TT) XIO(K208S.TT) ,XIO(M208_OperMode) XIC(M208_StartHighReq) XIO(M208_StopReq) ]OTE(M208H.AutoCMD);]]>
</Text>
</Rung>
<Rung Number="25" Type="N">
<Comment>
<![CDATA[------------------------------------------------------------------------------------------------
Motor Block

Two motor blocks used in order to track high and low runtimes separately.
------------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_208B) OTE(M208L.RunStatus) ,Motor(M208L,CP2.Reset) ,XIC(M208L.Output) [XIC(K208L.TT) ,XIC(M208_StartLowReq) ] OTE(XY_208B) ];]]>
</Text>
</Rung>
<Rung Number="26" Type="N">
<Text>
<![CDATA[[XIC(XS_208A) OTE(M208H.RunStatus) ,Motor(M208H,CP2.Reset) ,XIC(M208H.Output) [XIC(K208H.TT) ,XIC(M208_StartHighReq) ] OTE(XY_208A) ];]]>
</Text>
</Rung>
<Rung Number="27" Type="N">
<Text>
<![CDATA[XIO(M208L.Output)XIO(M208H.Output)[XIC(K208S.TT) ,XIC(M208_StopReq) ]OTE(XY_208C);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</Program>
<Program Name="RAS" TestEdits="false" MainRoutineName="_0_Main" Disabled="false" UseAsFolder="false">
<Description>
<![CDATA[Return Activated Sludge / Scum]]>
</Description>
<Tags/>
<Routines>
<Routine Name="_0_Main" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[JSR(_1_Alarms,0);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[JSR(_2_Controls,0);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="_1_Alarms" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
RAS/ Scum Pit Level Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[[XIC(LIT_241.Fault) OTE(LIT_241_FAULT.Active) ,AlarmProcessing(LIT_241_FAULT,CP2) ] ,[XIC(LIT_241.HHStatus) OTE(LAHH_241.Active) ,AlarmProcessing(LAHH_241,CP2) ] ,[XIC(LIT_241.HStatus) OTE(LAH_241.Active) ,AlarmProcessing(LAH_241,CP2) ] ,[XIC(LIT_241.LStatus) OTE(LAL_241.Active) ,AlarmProcessing(LAL_241,CP2) ] ,[XIC(LIT_241.LLStatus) OTE(LALL_241.Active) ,AlarmProcessing(LALL_241,CP2) ] ];]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
RAS/ Scum Pump No. 1 VFD Speed 
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[[XIC(SI_232.Fault) OTE(SI_232_FAULT.Active) ,AlarmProcessing(SI_232_FAULT,CP2) ] ,[XIC(SI_232.HHStatus) OTE(SAHH_232.Active) ,AlarmProcessing(SAHH_232,CP2) ] ,[XIC(SI_232.HStatus) OTE(SAH_232.Active) ,AlarmProcessing(SAH_232,CP2) ] ,[XIC(SI_232.LStatus) OTE(SAL_232.Active) ,AlarmProcessing(SAL_232,CP2) ] ,[XIC(SI_232.LLStatus) OTE(SALL_232.Active) ,AlarmProcessing(SALL_232,CP2) ] ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
RAS/ Scum Pump No. 2 VFD Speed Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[[XIC(SI_233.Fault) OTE(SI_233_FAULT.Active) ,AlarmProcessing(SI_233_FAULT,CP2) ] ,[XIC(SI_233.HHStatus) OTE(SAHH_233.Active) ,AlarmProcessing(SAHH_233,CP2) ] ,[XIC(SI_233.HStatus) OTE(SAH_233.Active) ,AlarmProcessing(SAH_233,CP2) ] ,[XIC(SI_233.LStatus) OTE(SAL_233.Active) ,AlarmProcessing(SAL_233,CP2) ] ,[XIC(SI_233.LLStatus) OTE(SALL_233.Active) ,AlarmProcessing(SALL_233,CP2) ] ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Final Sludge Pump No. 2 or No. 3 VFD Speed Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[[XIC(SI_237.Fault) OTE(SI_237_FAULT.Active) ,AlarmProcessing(SI_237_FAULT,CP2) ] ,[XIC(SI_237.HHStatus) OTE(SAHH_237.Active) ,AlarmProcessing(SAHH_237,CP2) ] ,[XIC(SI_237.HStatus) OTE(SAH_237.Active) ,AlarmProcessing(SAH_237,CP2) ] ,[XIC(SI_237.LStatus) OTE(SAL_237.Active) ,AlarmProcessing(SAL_237,CP2) ] ,[XIC(SI_237.LLStatus) OTE(SALL_237.Active) ,AlarmProcessing(SALL_237,CP2) ] ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Final Sludge Pit Level Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[[XIC(LIT_240.Fault) OTE(LIT_240_FAULT.Active) ,AlarmProcessing(LIT_240_FAULT,CP2) ] ,[XIC(LIT_240.HHStatus) OTE(LAHH_240.Active) ,AlarmProcessing(LAHH_240,CP2) ] ,[XIC(LIT_240.HStatus) OTE(LAH_240.Active) ,AlarmProcessing(LAH_240,CP2) ] ,[XIC(LIT_240.LStatus) OTE(LAL_240.Active) ,AlarmProcessing(LAL_240,CP2) ] ,[XIC(LIT_240.LLStatus) OTE(LALL_240.Active) ,AlarmProcessing(LALL_240,CP2) ] ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[---------------------------------------------------------------------------------------------------------
RAS/Scum Pump No. 1 Failed to Start and Stop Alarm
---------------------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(P232A.FailToStart) OTE(XA_232A.Active) ,AlarmProcessing(XA_232A,CP2) ][XIC(P232A.FailToStop) OTE(XA_232C.Active) ,AlarmProcessing(XA_232C,CP2) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
RAS/ Scum Pump No. 1 Overload Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_232B) OTE(XA_232B.Active) ,AlarmProcessing(XA_232B,CP2) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
RAS/ Scum Pump No. 1 VFD Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_232D) OTE(XA_232D.Active) ,AlarmProcessing(XA_232D,CP2) ];]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
RAS/ Scum Pump No. 1 Seal Fail Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_232E) OTE(XA_232E.Active) ,AlarmProcessing(XA_232E,CP2) ];]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[---------------------------------------------------------------------------------------------------------
RAS/Scum Pump No. 2 Failed to Start and Stop Alarm
---------------------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(P233A.FailToStart) OTE(XA_233A.Active) ,AlarmProcessing(XA_233A,CP2) ][XIC(P233A.FailToStop) OTE(XA_233C.Active) ,AlarmProcessing(XA_233C,CP2) ];]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
RAS/ Scum Pump No. 2 Overload Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_233B) OTE(XA_233B.Active) ,AlarmProcessing(XA_233B,CP2) ];]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
RAS/ Scum Pump No. 2 VFD Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_233D) OTE(XA_233D.Active) ,AlarmProcessing(XA_233D,CP2) ];]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
RAS/ Scum Pump No. 2 Seal Fail Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_233E) OTE(XA_233E.Active) ,AlarmProcessing(XA_233E,CP2) ];]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Comment>
<![CDATA[---------------------------------------------------------------------------------------------------------
Final Sludge Pump No. 1 Failed to Start and Stop Alarm
---------------------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(P234.FailToStart) OTE(XA_234B.Active) ,AlarmProcessing(XA_234B,CP2) ][XIC(P234.FailToStop) OTE(XA_234C.Active) ,AlarmProcessing(XA_234C,CP2) ];]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Final Sludge Pump No. 1 Seal Fail Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_234A) OTE(XA_234A.Active) ,AlarmProcessing(XA_234A,CP2) ];]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Final Sludge Pump No. 1 Overtemp Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIO(TSH_234B) OTE(TAH_234B.Active) ,AlarmProcessing(TAH_234B,CP2) ];]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Comment>
<![CDATA[---------------------------------------------------------------------------------------------------------
Final Sludge Pump No. 2 Failed to Start and Stop Alarm
---------------------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(P235.FailToStart) OTE(XA_235B.Active) ,AlarmProcessing(XA_235B,CP2) ][XIC(P235.FailToStop) OTE(XA_235E.Active) ,AlarmProcessing(XA_235E,CP2) ];]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Final Sludge Pump No. 2 Seal Fail Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_235A) OTE(XA_235A.Active) ,AlarmProcessing(XA_235A,CP2) ];]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Comment>
<![CDATA[---------------------------------------------------------------------------------------------------------
Final Sludge Pump No. 3 Failed to Start and Stop Alarm
---------------------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(P236.FailToStart) OTE(XA_236B.Active) ,AlarmProcessing(XA_236B,CP2) ][XIC(P236.FailToStop) OTE(XA_236E.Active) ,AlarmProcessing(XA_236E,CP2) ];]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Final Sludge Pump No. 3 Seal Fail Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_236A) OTE(XA_236A.Active) ,AlarmProcessing(XA_236A,CP2) ];]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Final Sludge Pump No. 2 Overload Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_235C) OTE(XA_235C.Active) ,AlarmProcessing(XA_235C,CP2) ];]]>
</Text>
</Rung>
<Rung Number="21" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Final Sludge Pump No. 3 Overload Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_236C) OTE(XA_236C.Active) ,AlarmProcessing(XA_236C,CP2) ];]]>
</Text>
</Rung>
<Rung Number="22" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Final Sludge Pump No. 2 Or No. 3 VFD Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_237B) OTE(XA_237B.Active) ,AlarmProcessing(XA_237B,CP2) ];]]>
</Text>
</Rung>
<Rung Number="23" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Final Sludge Pit Level High Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(LSH_242A) OTE(LAH_242A.Active) ,AlarmProcessing(LAH_242A,CP2) ];]]>
</Text>
</Rung>
<Rung Number="24" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Final Sludge Pit Level Low Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(LSL_242B) OTE(LAL_242B.Active) ,AlarmProcessing(LAL_242B,CP2) ];]]>
</Text>
</Rung>
<Rung Number="25" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
RAS/ Scum Pit Level High Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(LSH_244A) OTE(LAH_244A.Active) ,AlarmProcessing(LAH_244A,CP2) ];]]>
</Text>
</Rung>
<Rung Number="26" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
RAS/ Scum Pit Level Low Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(LSL_244B) OTE(LAL_244B.Active) ,AlarmProcessing(LAL_244B,CP2) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="_2_Controls" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[--------------------------------------------------------------
RAS/Scum Pit Purge
--------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[OTE(V241.AutoPerm)OTE(V241.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[[Valve(V241,CP2.Reset) ,XIC(V241.Output) OTE(XY_241) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[---------------------------------------------------------------------------------------
Auto operation of purge valve based on time interval
---------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Text>
<![CDATA[MUL(K241A_IntervalSP,60000,K241A.PRE);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Text>
<![CDATA[XIC(V241.Auto)[XIO(K241B.TT) TON(K241A,?,?) ,XIO(K241A.TT) TON(K241B,?,?) ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Text>
<![CDATA[XIC(V241.Auto)XIC(K241B.TT)XIO(K241A.TT)OTE(V241.AutoCMD);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[--------------------------------------------------------------
Final Sludge Pit Purging
--------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[OTE(V240.AutoPerm)OTE(V240.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Text>
<![CDATA[[Valve(V240,CP2.Reset) ,XIC(V240.Output) OTE(XY_240) ];]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[---------------------------------------------------------------------------------------
Auto operation of purge valve based on time interval
---------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Text>
<![CDATA[MUL(K240A_IntervalSP,3600000,K240A.PRE);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Text>
<![CDATA[XIC(V240.Auto)[XIO(K240B.TT) TON(K240A,?,?) ,XIO(K240A.TT) TON(K240B,?,?) ];]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Text>
<![CDATA[XIC(V240.Auto)XIO(K240A.TT)XIC(K240B.TT)OTE(V240.AutoCMD);]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[-------------------------------------------------------------------------------------------------
RAS/Scum Pumps No. 1 & 2 Direct On Line Lead Lag
-------------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Text>
<![CDATA[[XIC(P232A.OOS) OTE(RasDirectPumpLLP.Pump1_OOS) ,XIC(P233A.OOS) OTE(RasDirectPumpLLP.Pump2_OOS) ,LeadLagPump(RasDirectPumpLLP,LIT_241.Value,LIT_241.MinEU,LIT_241.MaxEU) ];]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Comment>
<![CDATA[-----------------------------------------------------------------------------
Level Alarms Restart Delay Timers
(used for both pumps)
-----------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Text>
<![CDATA[MUL(K242A_HoldoffSP,60000,K242A.PRE)MUL(K243A_HoldoffSP,60000,K243A.PRE)MUL(K244B_HoldoffSP,60000,K244B.PRE);]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Text>
<![CDATA[XIO(LAH_242A.SelfClearAlarm)TON(K242A,?,?);]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Text>
<![CDATA[XIO(LAH_243A.SelfClearAlarm)TON(K243A,?,?);]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Text>
<![CDATA[XIO(LAL_244B.SelfClearAlarm)TON(K244B,?,?);]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Comment>
<![CDATA[--------------------------------------------------------------------------
RAS/Scum Pump No. 1
--------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Text>
<![CDATA[XIO(XA_232B.SelfClearAlarm)XIO(XA_232D.SelfClearAlarm)XIO(XA_232E.SelfClearAlarm)XIO(LAH_242A.SelfClearAlarm)XIO(LAH_243A.SelfClearAlarm)XIO(LAL_244B.SelfClearAlarm)XIO(XA_232A.SelfClearAlarm)XIO(XA_232C.SelfClearAlarm)OTE(P232A.AutoPerm);]]>
</Text>
</Rung>
<Rung Number="21" Type="N">
<Text>
<![CDATA[OTE(P232A.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="22" Type="N">
<Text>
<![CDATA[MUL(K232A_RestartDelaySP,60000,K232A.PRE);]]>
</Text>
</Rung>
<Rung Number="23" Type="N">
<Text>
<![CDATA[XIO(P232A.Output)TON(K232A,?,?);]]>
</Text>
</Rung>
<Rung Number="24" Type="N">
<Text>
<![CDATA[XIC(P232A.Auto)XIC(RasDirectPumpLLP.Pump1Req)XIO(K232A.TT)XIO(K242A.TT)XIO(K243A.TT)XIO(K244B.TT)OTE(P232A.AutoCMD);]]>
</Text>
</Rung>
<Rung Number="25" Type="N">
<Text>
<![CDATA[[XIC(XS_232A) OTE(P232A.RunStatus) ,Motor(P232A,CP2.Reset) ,XIC(P232A.Output) OTE(XY_232A) ];]]>
</Text>
</Rung>
<Rung Number="26" Type="N">
<Comment>
<![CDATA[--------------------------------------------------------------------------
RAS/Scum Pump No. 1 VFD Running
--------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_232C) OTE(P232C.RunStatus) ,Motor(P232C,CP2.Reset) ];]]>
</Text>
</Rung>
<Rung Number="27" Type="N">
<Comment>
<![CDATA[--------------------------------------------------------------------------
RAS/Scum Pump No. 2
--------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="28" Type="N">
<Text>
<![CDATA[XIO(XA_233B.SelfClearAlarm)XIO(XA_233D.SelfClearAlarm)XIO(XA_233E.SelfClearAlarm)XIO(LAH_242A.SelfClearAlarm)XIO(LAH_243A.SelfClearAlarm)XIO(LAL_244B.SelfClearAlarm)XIO(XA_233A.SelfClearAlarm)XIO(XA_233C.SelfClearAlarm)OTE(P233A.AutoPerm);]]>
</Text>
</Rung>
<Rung Number="29" Type="N">
<Text>
<![CDATA[OTE(P233A.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="30" Type="N">
<Text>
<![CDATA[MUL(K233A_RestartDelaySP,60000,K233A.PRE);]]>
</Text>
</Rung>
<Rung Number="31" Type="N">
<Text>
<![CDATA[XIO(P233A.Output)TON(K233A,?,?);]]>
</Text>
</Rung>
<Rung Number="32" Type="N">
<Text>
<![CDATA[XIC(P233A.Auto)XIC(RasDirectPumpLLP.Pump2Req)XIO(K233A.TT)XIO(K242A.TT)XIO(K243A.TT)XIO(K244B.TT)OTE(P233A.AutoCMD);]]>
</Text>
</Rung>
<Rung Number="33" Type="N">
<Text>
<![CDATA[[XIC(XS_233A) OTE(P233A.RunStatus) ,Motor(P233A,CP2.Reset) ,XIC(P233A.Output) OTE(XY_233A) ];]]>
</Text>
</Rung>
<Rung Number="34" Type="N">
<Comment>
<![CDATA[--------------------------------------------------------------------------
RAS/Scum Pump No. 2 VFD Running
--------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_233C) OTE(P233C.RunStatus) ,Motor(P233C,CP2.Reset) ];]]>
</Text>
</Rung>
<Rung Number="35" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Final Sludge Pumps 1-3
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="36" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Level alarms restart delay timers
(used for all three pumps)
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="37" Type="N">
<Text>
<![CDATA[MUL(K242B_HoldoffSP,60000,K242B.PRE);]]>
</Text>
</Rung>
<Rung Number="38" Type="N">
<Text>
<![CDATA[XIO(LAL_242B.SelfClearAlarm)TON(K242B,?,?);]]>
</Text>
</Rung>
<Rung Number="39" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Final Sludge Pump No. 1
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="40" Type="N">
<Text>
<![CDATA[XIO(XA_234A.SelfClearAlarm)XIO(TAH_234B.SelfClearAlarm)XIO(LAL_242B.SelfClearAlarm)XIO(LAL_242B.SelfClearAlarm)XIO(XA_234B.SelfClearAlarm)XIO(XA_234C.SelfClearAlarm)OTE(P234.AutoPerm);]]>
</Text>
</Rung>
<Rung Number="41" Type="N">
<Text>
<![CDATA[OTE(P234.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="42" Type="N">
<Text>
<![CDATA[XIC(P234.Auto)[GE(LIT_240.Value,P234_StartSP) ,XIC(P234.AutoCMD) ]GE(LIT_240.Value,P234_StopSP)XIO(K242B.TT)OTE(P234.AutoCMD);]]>
</Text>
</Rung>
<Rung Number="43" Type="N">
<Text>
<![CDATA[[XIC(XS_234C) OTE(P234.RunStatus) ,Motor(P234,CP2.Reset) ,XIC(P234.Output) OTE(XY_234) ];]]>
</Text>
</Rung>
<Rung Number="44" Type="N">
<Comment>
<![CDATA[-------------------------------------------------------------------------------------------------
Final Sludge Pumps No. 2 & 3 Lead Lag
-------------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="45" Type="N">
<Text>
<![CDATA[[XIC(P235.OOS) OTE(FinalSludgePumpLLP.Pump1_OOS) ,XIC(P236.OOS) OTE(FinalSludgePumpLLP.Pump2_OOS) ,MOVE(FS23_CallLeadSP,FinalSludgePumpLLP.LeadStartSP) MOVE(FS23_CallLagSP,FinalSludgePumpLLP.LagStartSP) ,MOVE(FS23_AllOffSP,FinalSludgePumpLLP.LeadStopSP) MOVE(FS23_AllOffSP,FinalSludgePumpLLP.LagStopSP) ,LeadLagPump(FinalSludgePumpLLP,LIT_240.Value,LIT_240.MinEU,LIT_240.MaxEU) ];]]>
</Text>
</Rung>
<Rung Number="46" Type="N">
<Comment>
<![CDATA[------------------------------------------------------------------------------------------------------------------
Auto / Manual PID loop operation
------------------------------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[[XIC(HS_235D) ,XIC(HS_236D) ] ONS(ONS[4]) OTE(SIC237.OperAutoReq) ,XIO(HS_235D) XIO(HS_236D) ONS(ONS[5]) OTE(SIC237.OperManualReq) ];]]>
</Text>
</Rung>
<Rung Number="47" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Final Sludge Pump No. 2
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="48" Type="N">
<Text>
<![CDATA[XIO(K242B.TT)XIO(XA_235A.SelfClearAlarm)XIO(XA_235C.SelfClearAlarm)XIO(LAL_242B.SelfClearAlarm)XIO(XA_235B.SelfClearAlarm)XIO(XA_235E.SelfClearAlarm)OTE(P235.AutoPerm);]]>
</Text>
</Rung>
<Rung Number="49" Type="N">
<Text>
<![CDATA[OTE(P235.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="50" Type="N">
<Text>
<![CDATA[XIC(P235.Auto)XIC(FinalSludgePumpLLP.Pump1Req)OTE(P235.AutoCMD);]]>
</Text>
</Rung>
<Rung Number="51" Type="N">
<Text>
<![CDATA[[XIC(XS_235B) OTE(P235.RunStatus) ,Motor(P235,CP2.Reset) ,XIC(P235.Output) OTE(XY_235) ];]]>
</Text>
</Rung>
<Rung Number="52" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Final Sludge Pump No. 3
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="53" Type="N">
<Text>
<![CDATA[XIO(XA_236A.SelfClearAlarm)XIO(XA_236C.SelfClearAlarm)XIO(LAL_242B.SelfClearAlarm)XIO(XA_236B.SelfClearAlarm)XIO(XA_236E.SelfClearAlarm)OTE(P236.AutoPerm);]]>
</Text>
</Rung>
<Rung Number="54" Type="N">
<Text>
<![CDATA[OTE(P236.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="55" Type="N">
<Text>
<![CDATA[XIC(P236.Auto)XIC(FinalSludgePumpLLP.Pump2Req)XIO(K242B.TT)OTE(P236.AutoCMD);]]>
</Text>
</Rung>
<Rung Number="56" Type="N">
<Text>
<![CDATA[[XIC(XS_236B) OTE(P236.RunStatus) ,Motor(P236,CP2.Reset) ,XIC(P236.Output) OTE(XY_236) ];]]>
</Text>
</Rung>
<Rung Number="57" Type="N">
<Comment>
<![CDATA[--------------------------------------------------------------------------
Final Sludge Pumps VFD Running
--------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_237A) OTE(P237A.RunStatus) ,Motor(P237A,CP2.Reset) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</Program>
<Program Name="RetentionBasin" TestEdits="false" MainRoutineName="_0_Main" Disabled="false" UseAsFolder="false">
<Tags/>
<Routines>
<Routine Name="_0_Main" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[JSR(_1_Alarms,0);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[JSR(_2_Controls,0);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="_1_Alarms" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Washwater Pump No. 1 Failed to Start and Stop Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(P201.FailToStart) OTE(XA_201D.Active) ,AlarmProcessing(XA_201D,CP2) ][XIC(P201.FailToStop) OTE(XA_201E.Active) ,AlarmProcessing(XA_201E,CP2) ];]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Washwater Pump No. 1 Overpressure Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(PSH_201A) OTE(PAH_201A.Active) ,AlarmProcessing(PAH_201A,CP2) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Washwater Storage Basin No. 1 Low Level Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIO(LSL_201B) OTE(LAL_201B.Active) ,AlarmProcessing(LAL_201B,CP2) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Washwater Pump No. 1 Overload Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_201C) OTE(XA_201C.Active) ,AlarmProcessing(XA_201C,CP2) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Washwater Pump No. 2 Failed to Start and Stop Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(P202.FailToStart) OTE(XA_202D.Active) ,AlarmProcessing(XA_202D,CP2) ][XIC(P202.FailToStop) OTE(XA_202E.Active) ,AlarmProcessing(XA_202E,CP2) ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Washwater Pump No. 2 Overpressure Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(PSH_202A) OTE(PAH_202A.Active) ,AlarmProcessing(PAH_202A,CP2) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Washwater Storage Basin No. 2 Low Level Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIO(LSL_202B) OTE(LAL_202B.Active) ,AlarmProcessing(LAL_202B,CP2) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Washwater Pump No. 2 Overload Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_202C) OTE(XA_202C.Active) ,AlarmProcessing(XA_202C,CP2) ];]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Retention Basin Level High (10' Below Overflow) Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(LSH_203) OTE(LAH_203.Active) ,AlarmProcessing(LAH_203,CP2) ];]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Retention Basin Emergency Overflow (At Overflow) Alarm
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(LSH_204) OTE(LAH_204.Active) ,AlarmProcessing(LAH_204,CP2) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="_2_Controls" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Retention Basin Washwater Pump No. 1
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[XIO(PAH_201A.SelfClearAlarm)XIO(LAL_201B.SelfClearAlarm)XIO(XA_201C.SelfClearAlarm)XIO(XA_201D.SelfClearAlarm)XIO(XA_201E.SelfClearAlarm)OTE(P201.AutoPerm);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[OTE(P201.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[------------------------------------------------------------------------
Overpressure Holdoff Timer
------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[XIO(PAH_201A.SelfClearAlarm)TON(K201C,?,?);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[-----------------------------------------------------------------------------------------------------------------
Auto Logic, Start & Stop the pump based on timer based duty cycles
-----------------------------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[MUL(K201_DutyOnSP,60000,K201A.PRE)MUL(K201_DutyOffSP,60000,K201B.PRE);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Text>
<![CDATA[XIC(P201.Auto)XIO(K201B.TT)TON(K201A,?,?);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Text>
<![CDATA[XIC(P201.Auto)XIO(K201A.TT)TON(K201B,?,?);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Text>
<![CDATA[XIC(P201.Auto)XIC(K201A.TT)XIO(K201B.TT)XIO(K201C.TT)OTE(P201.AutoCMD);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[-----------------------------------------------
Motor Block
-----------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_201D) OTE(P201.RunStatus) ,Motor(P201,CP2.Reset) ,XIO(P201.Output) OTE(XY_201A) ,XIC(P201.Output) OTE(XY_201B) ];]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[----------------------------------------------------------------------------------
Retention Basin Washwater Pump No. 2
----------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[XIO(PAH_202A.SelfClearAlarm)XIO(LAL_202B.SelfClearAlarm)XIO(XA_202C.SelfClearAlarm)XIO(XA_202D.SelfClearAlarm)XIO(XA_202E.SelfClearAlarm)OTE(P202.AutoPerm);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Text>
<![CDATA[OTE(P202.ManHandPerm);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[------------------------------------------------------------------------
Overpressure Holdoff Timer
------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[XIO(PAH_202A.SelfClearAlarm)TON(K202C,?,?);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[-----------------------------------------------------------------------------------------------------------------
Auto Logic, Start & Stop the pump based on timer based duty cycles
-----------------------------------------------------------------------------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[MUL(K202A_DutyOnSP,60000,K202A.PRE)MUL(K202B_DutyOffSP,60000,K202B.PRE);]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Text>
<![CDATA[XIC(P202.Auto)XIO(K202B.TT)TON(K202A,?,?);]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Text>
<![CDATA[XIC(P202.Auto)XIO(K202A.TT)TON(K202B,?,?);]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Text>
<![CDATA[XIC(P202.Auto)XIC(K202A.TT)XIO(K202B.TT)XIO(K202C.TT)OTE(P202.AutoCMD);]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Comment>
<![CDATA[-----------------------------------------------
Motor Block
-----------------------------------------------

]]>
</Comment>
<Text>
<![CDATA[[XIC(XS_202D) OTE(P202.RunStatus) ,Motor(P202,CP2.Reset) ,XIO(P202.Output) OTE(XY_202A) ,XIC(P202.Output) OTE(XY_202B) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</Program>
<Program Name="SpeedControl" TestEdits="false" MainRoutineName="_0_Main" Disabled="false" UseAsFolder="false">
<Tags>
<Tag Name="SCL_01" TagType="Base" DataType="SCALE" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Data Format="L5K">
<![CDATA[[1,0.00000000e+000,0.00000000e+000,1.00000000e+002,4.00000000e+003,2.00000000e+004,1,0.00000000e+000
		,3,0.00000000e+000,-1.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="SCALE">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="InRawMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="InRawMin" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="InEUMax" DataType="REAL" Radix="Float" Value="4000.0"/>
<DataValueMember Name="InEUMin" DataType="REAL" Radix="Float" Value="20000.0"/>
<DataValueMember Name="Limiting" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Out" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaxAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="MinAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="DINT" Radix="Hex" Value="16#0000_0003"/>
<DataValueMember Name="InstructFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="InRawRangeInv" DataType="BOOL" Value="1"/>
</Structure>
</Data>
</Tag>
<Tag Name="SCL_02" TagType="Base" DataType="SCALE" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Data Format="L5K">
<![CDATA[[1,0.00000000e+000,0.00000000e+000,1.00000000e+002,4.00000000e+003,2.00000000e+004,1,0.00000000e+000
		,3,0.00000000e+000,-1.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="SCALE">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="InRawMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="InRawMin" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="InEUMax" DataType="REAL" Radix="Float" Value="4000.0"/>
<DataValueMember Name="InEUMin" DataType="REAL" Radix="Float" Value="20000.0"/>
<DataValueMember Name="Limiting" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Out" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaxAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="MinAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="DINT" Radix="Hex" Value="16#0000_0003"/>
<DataValueMember Name="InstructFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="InRawRangeInv" DataType="BOOL" Value="1"/>
</Structure>
</Data>
</Tag>
<Tag Name="SCL_03" TagType="Base" DataType="SCALE" Constant="false" ExternalAccess="Read/Write" OpcUaAccess="None">
<Data Format="L5K">
<![CDATA[[1,0.00000000e+000,0.00000000e+000,1.00000000e+002,4.00000000e+003,2.00000000e+004,1,0.00000000e+000
		,3,0.00000000e+000,-1.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="SCALE">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="InRawMax" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="InRawMin" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="InEUMax" DataType="REAL" Radix="Float" Value="4000.0"/>
<DataValueMember Name="InEUMin" DataType="REAL" Radix="Float" Value="20000.0"/>
<DataValueMember Name="Limiting" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
<DataValueMember Name="Out" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MaxAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="MinAlarm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="DINT" Radix="Hex" Value="16#0000_0003"/>
<DataValueMember Name="InstructFault" DataType="BOOL" Value="1"/>
<DataValueMember Name="InRawRangeInv" DataType="BOOL" Value="1"/>
</Structure>
</Data>
</Tag>
</Tags>
<Routines>
<Routine Name="_0_Main" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[JSR(_1_SIC232,0);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[JSR(_2_SIC233,0);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[JSR(_3_SIC237,0);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="_1_SIC232" Type="FBD">
<FBDContent SheetSize="Legal - 8.5 x 14 in" SheetOrientation="Landscape">
<Sheet Number="1">
<IRef ID="0" X="380" Y="260" Operand="LIT_241.MaxEU" HideDesc="false"/>
<IRef ID="1" X="380" Y="280" Operand="LIT_241.MinEU" HideDesc="false"/>
<IRef ID="2" X="380" Y="160" Operand="LIT_241.Value" HideDesc="false"/>
<ORef ID="3" X="960" Y="160" Operand="SY_232" HideDesc="false"/>
<Block Type="PIDE" ID="4" X="520" Y="100" Operand="SIC232" VisiblePins="PV PVEUMax PVEUMin SPProg SPOper SPHLimit SPLLimit CVOper CVPrevious OperAutoReq OperManualReq CVEU CV SP ProgOper Auto Manual Override" HideDesc="false" AutotuneTag="SIC232_AT"/>
<Block Type="SCL" ID="5" X="800" Y="100" Operand="SCL_01" VisiblePins="In Out" HideDesc="false"/>
<Wire FromID="0" ToID="4" ToParam="PVEUMax"/>
<Wire FromID="0" ToID="4" ToParam="SPHLimit"/>
<Wire FromID="1" ToID="4" ToParam="PVEUMin"/>
<Wire FromID="1" ToID="4" ToParam="SPLLimit"/>
<Wire FromID="2" ToID="4" ToParam="PV"/>
<Wire FromID="4" FromParam="CV" ToID="4" ToParam="CVPrevious"/>
<Wire FromID="4" FromParam="CVEU" ToID="5" ToParam="In"/>
<Wire FromID="5" FromParam="Out" ToID="3"/>
</Sheet>
</FBDContent>
</Routine>
<Routine Name="_2_SIC233" Type="FBD">
<FBDContent SheetSize="Legal - 8.5 x 14 in" SheetOrientation="Landscape">
<Sheet Number="1">
<IRef ID="0" X="380" Y="260" Operand="LIT_241.MaxEU" HideDesc="false"/>
<IRef ID="1" X="380" Y="280" Operand="LIT_241.MinEU" HideDesc="false"/>
<IRef ID="2" X="380" Y="160" Operand="LIT_241.Value" HideDesc="false"/>
<ORef ID="3" X="960" Y="160" Operand="SY_233" HideDesc="false"/>
<Block Type="PIDE" ID="4" X="520" Y="100" Operand="SIC233" VisiblePins="PV PVEUMax PVEUMin SPProg SPOper SPHLimit SPLLimit CVOper CVPrevious OperAutoReq OperManualReq CVEU CV SP ProgOper Auto Manual Override" HideDesc="false" AutotuneTag="SIC233_AT"/>
<Block Type="SCL" ID="5" X="800" Y="100" Operand="SCL_02" VisiblePins="In Out" HideDesc="false"/>
<Wire FromID="0" ToID="4" ToParam="PVEUMax"/>
<Wire FromID="0" ToID="4" ToParam="SPHLimit"/>
<Wire FromID="1" ToID="4" ToParam="PVEUMin"/>
<Wire FromID="1" ToID="4" ToParam="SPLLimit"/>
<Wire FromID="2" ToID="4" ToParam="PV"/>
<Wire FromID="4" FromParam="CV" ToID="4" ToParam="CVPrevious"/>
<Wire FromID="4" FromParam="CVEU" ToID="5" ToParam="In"/>
<Wire FromID="5" FromParam="Out" ToID="3"/>
</Sheet>
</FBDContent>
</Routine>
<Routine Name="_3_SIC237" Type="FBD">
<FBDContent SheetSize="Legal - 8.5 x 14 in" SheetOrientation="Landscape">
<Sheet Number="1">
<IRef ID="0" X="380" Y="260" Operand="LIT_240.MaxEU" HideDesc="false"/>
<IRef ID="1" X="380" Y="280" Operand="LIT_240.MinEU" HideDesc="false"/>
<IRef ID="2" X="380" Y="160" Operand="LIT_240.Value" HideDesc="false"/>
<ORef ID="3" X="960" Y="160" Operand="SY_237" HideDesc="false"/>
<Block Type="PIDE" ID="4" X="520" Y="100" Operand="SIC237" VisiblePins="PV PVEUMax PVEUMin SPProg SPOper SPHLimit SPLLimit CVOper CVPrevious OperAutoReq OperManualReq CVEU CV SP ProgOper Auto Manual Override" HideDesc="false" AutotuneTag="SIC237_AT"/>
<Block Type="SCL" ID="5" X="800" Y="100" Operand="SCL_03" VisiblePins="In Out" HideDesc="false"/>
<Wire FromID="0" ToID="4" ToParam="PVEUMax"/>
<Wire FromID="0" ToID="4" ToParam="SPHLimit"/>
<Wire FromID="1" ToID="4" ToParam="PVEUMin"/>
<Wire FromID="1" ToID="4" ToParam="SPLLimit"/>
<Wire FromID="2" ToID="4" ToParam="PV"/>
<Wire FromID="4" FromParam="CV" ToID="4" ToParam="CVPrevious"/>
<Wire FromID="4" FromParam="CVEU" ToID="5" ToParam="In"/>
<Wire FromID="5" FromParam="Out" ToID="3"/>
</Sheet>
</FBDContent>
</Routine>
</Routines>
</Program>
</Programs>
<Tasks>
<Task Name="MainTask" Type="CONTINUOUS" Priority="10" Watchdog="500" DisableUpdateOutputs="false" InhibitTask="false">
<ScheduledPrograms>
<ScheduledProgram Name="Common"/>
<ScheduledProgram Name="RetentionBasin"/>
<ScheduledProgram Name="OxidationDitch"/>
<ScheduledProgram Name="RAS"/>
<ScheduledProgram Name="Dewatering"/>
<ScheduledProgram Name="FinalClarifier"/>
<ScheduledProgram Name="Effluent"/>
</ScheduledPrograms>
</Task>
<Task Name="_1000ms" Type="PERIODIC" Rate="1000" Priority="10" Watchdog="500" DisableUpdateOutputs="false" InhibitTask="false">
<ScheduledPrograms>
<ScheduledProgram Name="SpeedControl"/>
</ScheduledPrograms>
</Task>
</Tasks>
<CST MasterID="0"/>
<WallClockTime LocalTimeAdjustment="0" TimeZone="0"/>
<Trends/>
<DataLogs/>
<TimeSynchronize Priority1="128" Priority2="128" PTPEnable="false"/>
<EthernetPorts>
<EthernetPort Port="1" Label="A1" PortEnabled="true"/>
<EthernetPort Port="2" Label="A2" PortEnabled="true"/>
</EthernetPorts>
</Controller>
</RSLogix5000Content>
